"Frequency";"Verification test [FTB-101]" (Magnitude (dB));"H1-X1 [open ] TAP-1" (Magnitude (dB));"H2-X2 [open ] TAP-1" (Magnitude (dB));"H3-X3 [open ] TAP-1" (Magnitude (dB));" X1-H0X0 [open] TAP-1" (Magnitude (dB));"X2-H0X0  [open] TAP-1" (Magnitude (dB));"X3-X0H0 [open] TAP-1" (Magnitude (dB));"Y1-Y3  [ open] TAP-1" (Magnitude (dB));"Y2-Y1 [open] TAP-1" (Magnitude (dB));"Y3-Y2 [ open ] TAP-1" (Magnitude (dB));"H1-X0H0 [short X1-X2-X3] TAP-1" (Magnitude (dB));"H2-X0H0 [short X1-X2-X3 ] TAP-1" (Magnitude (dB));"H3-H0X0 [short X1-X2-X3 ] TAP-1" (Magnitude (dB));"H1-H0X0 [short Y1-Y2-Y3 ] TAP-1" (Magnitude (dB));"H2-H0X0 [short Y1-Y2-Y3 ] TAP-1" (Magnitude (dB));"H3-H0X0 [short Y1-Y2-Y3 ] TAP-1" (Magnitude (dB));"X1-H0X0 [short Y1-Y2-Y3] TAP-1" (Magnitude (dB));"X2-H0X0 [short Y1-Y2-Y3, ] TAP-1" (Magnitude (dB));"X3-X0H0 [short Y1-Y2-Y3 ] TAP-1" (Magnitude (dB));"Verification test [FTB-101] (1)" (Magnitude (dB));"X3-X0H0 [short Y1-Y2-Y3 ] TAP-1 (1)" (Magnitude (dB))
20,000200;-0,034037;-34,287819;-36,335400;-34,239220;-34,392577;-36,345318;-34,100849;-15,389796;-17,048514;-16,125101;-3,330428;-3,268543;-3,359586;-8,003255;-7,352008;-7,673704;-2,759974;-0,837040;-30,815951;-0,032877;-1,247606
20,931499;-0,034028;-34,646617;-36,723896;-34,600267;-34,726474;-36,715561;-34,471086;-15,669240;-17,347443;-16,424834;-3,530255;-3,468541;-3,561140;-8,248631;-7,632615;-7,934470;-2,784151;-0,871857;-31,187107;-0,032720;-1,278003
21,932600;-0,033758;-35,033177;-37,096258;-34,984186;-35,082150;-37,093647;-34,849356;-15,921076;-17,626242;-16,698736;-3,744860;-3,683732;-3,777753;-8,509582;-7,928193;-8,210167;-2,809861;-0,910895;-31,563514;-0,032660;-1,312648
22,957100;-0,033514;-35,392964;-37,496362;-35,374585;-35,439696;-37,482961;-35,221223;-16,157743;-17,879447;-16,954111;-3,962874;-3,902811;-3,998697;-8,773511;-8,223925;-8,486823;-2,838500;-0,952357;-31,927639;-0,032712;-1,349267
24,051399;-0,033906;-35,783254;-37,887889;-35,756248;-35,801821;-37,865849;-35,603387;-16,396105;-18,144885;-17,215331;-4,194958;-4,135497;-4,233182;-9,050857;-8,532378;-8,777662;-2,869434;-0,998469;-32,304369;-0,032825;-1,390005
25,169001;-0,033287;-36,170421;-38,269956;-36,131720;-36,159082;-38,248204;-35,978451;-16,624630;-18,394037;-17,466594;-4,430029;-4,370666;-4,469434;-9,327838;-8,838963;-9,067691;-2,902115;-1,046562;-32,671616;-0,032224;-1,433220
26,356400;-0,033427;-36,555066;-38,660891;-36,528001;-36,542981;-38,625748;-36,356959;-16,859331;-18,661188;-17,715322;-4,677427;-4,618645;-4,719020;-9,617359;-9,156194;-9,369068;-2,938551;-1,100580;-33,046571;-0,032477;-1,480605
27,613701;-0,033985;-36,916452;-39,091897;-36,915661;-36,913408;-39,011220;-36,742024;-17,098249;-18,928751;-17,967670;-4,935481;-4,877917;-4,979348;-9,917246;-9,483898;-9,680405;-2,978492;-1,158856;-33,424297;-0,032782;-1,532995
28,917601;-0,033401;-37,369102;-39,457984;-37,313716;-37,292004;-39,409483;-37,133083;-17,334971;-19,195471;-18,224808;-5,199809;-5,142262;-5,245321;-10,220726;-9,812374;-9,995654;-3,021581;-1,221614;-33,806928;-0,032572;-1,588831
30,268000;-0,033697;-37,713319;-39,897763;-37,693849;-37,670701;-39,779085;-37,506591;-17,578788;-19,459535;-18,472435;-5,469417;-5,412686;-5,516941;-10,527750;-10,143423;-10,312637;-3,067865;-1,288545;-34,180797;-0,033052;-1,649260
31,688299;-0,033775;-38,143833;-40,285607;-38,103522;-38,053257;-40,172732;-37,892249;-17,819099;-19,730194;-18,730181;-5,747309;-5,691466;-5,796705;-10,841757;-10,481030;-10,637220;-3,117368;-1,360830;-34,564376;-0,032572;-1,714152
33,201599;-0,033636;-38,552428;-40,707191;-38,512083;-38,443924;-40,579347;-38,282278;-18,077170;-20,009125;-18,993256;-6,038372;-5,982448;-6,089509;-11,167354;-10,828844;-10,973515;-3,170646;-1,440168;-34,957266;-0,032651;-1,785559
34,761600;-0,033959;-38,910267;-41,208028;-38,935434;-38,840367;-40,890306;-38,656276;-18,339484;-20,284970;-19,250115;-6,331980;-6,277003;-6,385387;-11,495317;-11,176942;-11,308430;-3,229126;-1,524409;-35,343635;-0,032991;-1,861701
36,391399;-0,034063;-39,373366;-41,579658;-39,287803;-39,174515;-41,239888;-39,040570;-18,602866;-20,561825;-19,505937;-6,631592;-6,577154;-6,686073;-11,824858;-11,527056;-11,647511;-3,291579;-1,614619;-35,720194;-0,032895;-1,943174
38,114399;-0,033871;-39,823825;-41,970648;-39,703459;-39,561254;-41,657750;-39,435898;-18,871813;-20,849540;-19,772144;-6,940576;-6,886380;-6,997095;-12,163239;-11,884469;-11,994595;-3,359688;-1,712587;-36,107937;-0,032720;-2,031454
39,907200;-0,033959;-40,195417;-42,425463;-40,163380;-40,002667;-42,107754;-39,841888;-19,143530;-21,141157;-20,042569;-7,254770;-7,200414;-7,312087;-12,505143;-12,240891;-12,344068;-3,433416;-1,815974;-36,501078;-0,032825;-2,125752
41,793098;-0,033880;-40,667902;-42,823796;-40,503845;-40,316135;-42,428668;-40,209437;-19,435084;-21,428959;-20,294040;-7,575519;-7,522656;-7,635000;-12,852091;-12,605555;-12,697244;-3,511600;-1,927567;-36,881868;-0,032651;-2,227616
43,748901;-0,033532;-41,230116;-43,105550;-40,983885;-40,771806;-42,841946;-40,659061;-19,701109;-21,726117;-20,574734;-7,900712;-7,844854;-7,958691;-13,197704;-12,963919;-13,053634;-3,595866;-2,046084;-37,269013;-0,032372;-2,334961
45,821098;-0,033950;-41,403032;-43,882578;-41,446383;-41,218465;-43,408882;-41,030734;-20,013839;-22,031684;-20,850642;-8,231809;-8,180356;-8,293899;-13,557475;-13,336336;-13,412734;-3,689029;-2,172831;-37,697779;-0,032764;-2,451997
47,986401;-0,033706;-41,576439;-44,307797;-42,318532;-42,033111;-43,681343;-41,617371;-20,255911;-22,358587;-21,174115;-8,570179;-8,511758;-8,632281;-13,912645;-13,692938;-13,778746;-3,787460;-2,310663;-38,078771;-0,032477;-2,575245
50,244900;-0,034124;-43,890282;-42,968009;-41,782872;-41,498019;-43,124210;-41,843080;-20,551879;-22,610262;-21,319914;-8,918895;-8,850241;-8,964927;-14,249339;-14,078505;-14,159045;-3,885798;-2,452780;-38,332528;-0,032546;-2,706599
52,596401;-0,033697;-41,894155;-46,338230;-43,318291;-42,812478;-44,958586;-42,384803;-20,909390;-23,006515;-21,759004;-9,247824;-9,200297;-9,320596;-14,645680;-14,441172;-14,502486;-4,005348;-2,602979;-38,947198;-0,032755;-2,845814
55,087700;-0,033715;-43,413950;-45,483858;-43,126961;-42,665099;-45,000808;-42,658055;-21,236152;-23,300059;-21,963100;-9,603361;-9,550698;-9,667310;-15,002439;-14,829888;-14,882688;-4,122154;-2,762791;-39,290285;-0,032598;-2,995017
57,672100;-0,034028;-43,294993;-46,571914;-43,930885;-43,403443;-45,409059;-43,167180;-21,548002;-23,650940;-22,284445;-9,953069;-9,902404;-10,022133;-15,375503;-15,200504;-15,251187;-4,249261;-2,932522;-39,708581;-0,032834;-3,151223
60,396301;-0,033270;-44,234766;-46,636067;-44,148650;-43,563116;-45,874488;-43,510454;-21,889587;-23,983830;-22,560210;-10,310957;-10,259864;-10,377714;-15,742936;-15,586596;-15,630498;-4,383821;-3,109375;-40,118463;-0,032389;-3,316649
63,236801;-0,033819;-44,389622;-47,600883;-44,826636;-44,152993;-46,321957;-43,985988;-22,222129;-24,349158;-22,889011;-10,668965;-10,619651;-10,739170;-16,118987;-15,964958;-16,006157;-4,527723;-3,297176;-40,546152;-0,032729;-3,491335
66,217003;-0,033706;-45,111918;-47,871168;-45,212921;-44,477415;-46,757806;-44,372419;-22,571718;-24,710455;-23,187052;-11,033481;-10,981784;-11,102249;-16,494171;-16,350851;-16,387104;-4,679614;-3,492971;-40,955449;-0,032694;-3,675121
69,336998;-0,033985;-45,424843;-48,640803;-45,836444;-45,015651;-47,115503;-44,832649;-22,924783;-25,087263;-23,510793;-11,399047;-11,347925;-11,470068;-16,874227;-16,732776;-16,765873;-4,840258;-3,699369;-41,309405;-0,032982;-3,868519
72,619904;-0,034116;-46,061467;-49,036070;-46,275339;-45,413529;-47,583189;-45,267561;-23,289270;-25,466792;-23,840726;-11,770367;-11,719061;-11,840495;-17,253044;-17,121476;-17,152962;-5,010453;-3,915002;-41,727389;-0,033366;-4,071358
76,042503;-0,033689;-46,761817;-49,556803;-46,757391;-45,758376;-48,130823;-45,677027;-23,665790;-25,865030;-24,181861;-12,139874;-12,090082;-12,210476;-17,631994;-17,511024;-17,537805;-5,189272;-4,138447;-42,157529;-0,032825;-4,282474
79,628098;-0,034020;-47,460450;-50,020288;-47,203141;-46,133007;-48,789577;-46,120417;-24,057988;-26,281960;-24,547127;-12,514494;-12,465177;-12,584966;-18,011429;-17,903364;-17,917635;-5,378302;-4,371743;-42,604796;-0,033191;-4,503838
83,376701;-0,034211;-48,017476;-50,784087;-47,833266;-46,613625;-49,203254;-46,576876;-24,442956;-26,706427;-24,905544;-12,889246;-12,838332;-12,960365;-18,392305;-18,281351;-18,303400;-5,573897;-4,613118;-43,041912;-0,033087;-4,732848
87,311501;-0,033950;-48,575772;-51,597286;-48,489754;-47,097905;-49,645528;-47,051128;-24,851123;-27,148771;-25,284973;-13,265923;-13,216618;-13,338071;-18,778644;-18,671916;-18,690124;-5,780214;-4,863886;-43,492802;-0,033174;-4,971539
91,409302;-0,033514;-49,115786;-52,425031;-49,126957;-47,593197;-50,187601;-47,551575;-25,264312;-27,613144;-25,691951;-13,641866;-13,594083;-13,715448;-19,164964;-19,057074;-19,072517;-5,994322;-5,120779;-43,941024;-0,032563;-5,216832
95,716698;-0,034482;-49,958480;-53,127929;-49,742978;-48,013978;-50,750722;-48,002251;-25,692788;-28,090230;-26,093606;-14,024336;-13,974277;-14,096974;-19,549205;-19,449991;-19,463780;-6,219118;-5,388327;-44,397126;-0,033357;-5,472694
100,234001;-0,033723;-50,493231;-54,182621;-50,536949;-48,587274;-51,185722;-48,508541;-26,139204;-28,580133;-26,519522;-14,404061;-14,355581;-14,477936;-19,937082;-19,840779;-19,853666;-6,451803;-5,663129;-44,857669;-0,032380;-5,736676
104,959999;-0,033479;-51,123011;-55,377952;-51,346963;-49,130509;-51,686747;-49,037496;-26,595584;-29,106017;-26,977775;-14,786745;-14,740637;-14,861991;-20,329504;-20,228598;-20,239886;-6,693822;-5,946152;-45,323765;-0,032337;-6,008691
109,918999;-0,033584;-52,039915;-56,670036;-52,223169;-49,603939;-52,192568;-49,550828;-27,081715;-29,654920;-27,440482;-15,173903;-15,124362;-15,248522;-20,718128;-20,625952;-20,634264;-6,945097;-6,237515;-45,825720;-0,032450;-6,289411
115,087997;-0,033453;-53,081122;-57,371091;-52,909303;-50,060660;-52,981014;-50,043860;-27,586725;-30,207017;-27,928063;-15,558631;-15,509857;-15,631968;-21,104347;-21,018965;-21,026597;-7,204395;-6,533738;-46,315466;-0,032729;-6,575895
120,513000;-0,033523;-53,813700;-58,942813;-53,920709;-50,690321;-53,561034;-50,610806;-28,098170;-30,810280;-28,444261;-15,945821;-15,896292;-16,019550;-21,496523;-21,408035;-21,414667;-7,471447;-6,837711;-46,806277;-0,032441;-6,870695
126,194000;-0,033645;-55,180383;-60,367994;-54,856656;-51,147333;-54,270691;-51,161826;-28,654319;-31,435554;-28,986752;-16,333521;-16,283776;-16,408907;-21,886025;-21,807574;-21,812207;-7,747141;-7,148672;-47,336896;-0,032189;-7,172243
132,130997;-0,033130;-56,173551;-62,383180;-56,053562;-51,769862;-55,041516;-51,742057;-29,226339;-32,094067;-29,557978;-16,721038;-16,671753;-16,793631;-22,277148;-22,196902;-22,201132;-8,028983;-7,464121;-47,853387;-0,031849;-7,480156
138,371002;-0,032703;-56,852134;-66,275053;-57,716991;-52,624744;-55,598518;-52,409720;-29,821545;-32,803404;-30,156139;-17,109139;-17,059837;-17,187829;-22,669764;-22,591372;-22,594556;-8,318942;-7,787329;-48,366672;-0,031395;-7,794421
144,891006;-0,032686;-58,903374;-68,783916;-58,933667;-53,083550;-56,457123;-53,026428;-30,474239;-33,563269;-30,814895;-17,498121;-17,451424;-17,573400;-23,064638;-22,984993;-22,987125;-8,615660;-8,114758;-48,951186;-0,031116;-8,114271
151,712006;-0,036139;-60,508587;-75,660645;-60,911252;-53,818389;-57,234073;-53,715238;-31,145639;-34,377377;-31,494501;-17,890478;-17,839462;-17,965952;-23,454489;-23,380994;-23,381545;-8,918652;-8,446878;-49,499882;-0,032668;-8,439279
158,860001;-0,037342;-62,933375;-81,265343;-63,550872;-54,520956;-58,220348;-54,413278;-31,869571;-35,261851;-32,226824;-18,272091;-18,223109;-18,348601;-23,851032;-23,773273;-23,773984;-9,228500;-8,784202;-50,117270;-0,037011;-8,770316
166,356995;-0,035686;-64,999017;-69,286852;-67,410401;-55,511670;-59,117754;-55,268146;-32,670047;-36,234145;-33,046649;-18,665582;-18,615669;-18,741294;-24,243638;-24,171521;-24,171619;-9,546552;-9,128074;-50,715427;-0,035973;-9,107454
174,203995;-0,034046;-71,877784;-66,923713;-70,629450;-56,067745;-60,387091;-56,129995;-33,547181;-37,334333;-33,968376;-19,056684;-19,009127;-19,131340;-24,642048;-24,567942;-24,566281;-9,870793;-9,477041;-51,403469;-0,033906;-9,449387
182,399994;-0,033287;-76,442520;-63,164942;-79,426217;-57,302821;-61,700535;-57,015864;-34,486956;-38,535094;-34,931301;-19,448116;-19,400562;-19,526064;-25,036038;-24,963629;-24,962690;-10,198413;-9,828167;-52,022459;-0,032816;-9,795510
190,990997;-0,033558;-73,502586;-61,204126;-72,709655;-58,128275;-63,267480;-58,008114;-35,569524;-39,946832;-36,060237;-19,842229;-19,792728;-19,918218;-25,428623;-25,361556;-25,358658;-10,530406;-10,181092;-52,769107;-0,032616;-10,143843
200,001999;-0,033802;-67,632720;-59,287963;-66,987342;-59,246770;-64,768389;-59,192780;-36,826057;-41,608659;-37,399503;-20,233254;-20,186458;-20,309526;-25,827571;-25,757297;-25,754281;-10,867943;-10,538731;-53,528276;-0,032982;-10,495673
204,658005;-0,033845;-65,542635;-58,573998;-65,189320;-59,885754;-65,868648;-59,818464;-37,529108;-42,487548;-38,146780;-20,428484;-20,380418;-20,505549;-26,021990;-25,956302;-25,952475;-11,038711;-10,719335;-53,924980;-0,032842;-10,673950
209,431000;-0,034063;-63,815434;-57,980327;-63,697667;-60,595136;-67,192955;-60,545551;-38,313551;-43,548663;-39,011763;-20,625178;-20,576776;-20,702188;-26,219633;-26,155280;-26,150412;-11,211482;-10,900482;-54,320911;-0,032956;-10,853022
214,296997;-0,034386;-62,262158;-57,226116;-62,160536;-61,334122;-68,625244;-61,346741;-39,216161;-44,761293;-40,020488;-20,821110;-20,773211;-20,897690;-26,415949;-26,352694;-26,348146;-11,384861;-11,082719;-54,755204;-0,033061;-11,032862
219,302994;-0,033915;-60,778245;-56,473659;-60,985354;-62,073698;-69,897923;-62,140531;-40,248962;-46,177698;-41,165529;-21,018604;-20,971239;-21,095524;-26,614871;-26,553997;-26,548808;-11,559338;-11,266031;-55,165884;-0,033183;-11,214262
224,401993;-0,034595;-60,421834;-55,941465;-59,930014;-63,640249;-72,269200;-63,195732;-41,415853;-47,788649;-42,559988;-21,214069;-21,167237;-21,293684;-26,813925;-26,748658;-26,743880;-11,734005;-11,448331;-55,519859;-0,033479;-11,395886
229,641006;-0,034778;-59,167331;-54,950416;-58,413625;-64,941677;-73,459568;-64,447360;-42,913551;-49,782079;-44,317858;-21,413502;-21,365413;-21,488097;-27,013907;-26,946662;-26,942546;-11,909859;-11,634173;-55,987750;-0,033287;-11,578687
234,973007;-0,034673;-57,797436;-54,987014;-57,973790;-65,913008;-75,335305;-66,154239;-44,728027;-52,125022;-46,276806;-21,609213;-21,560364;-21,684734;-27,213817;-27,147762;-27,141257;-12,086973;-11,818456;-56,458278;-0,033427;-11,759698
240,444000;-0,033924;-56,956497;-54,109749;-56,897289;-67,850878;-83,475976;-67,624190;-47,104337;-55,316186;-46,907422;-21,804773;-21,757430;-21,881741;-27,405225;-27,345855;-27,339119;-12,264707;-12,002892;-56,988432;-0,033235;-11,943222
246,054993;-0,034595;-56,225367;-53,827816;-55,993553;-70,549961;-81,324354;-70,571320;-47,511944;-58,010324;-42,713422;-22,002365;-21,954393;-22,078055;-27,609410;-27,541945;-27,536917;-12,444007;-12,189776;-57,349299;-0,033514;-12,128742
251,783005;-0,034386;-55,074166;-53,394323;-55,335102;-69,642680;-81,162202;-70,237535;-43,152396;-58,156047;-37,952836;-22,197865;-22,151496;-22,278018;-27,802522;-27,745785;-27,738287;-12,622887;-12,375568;-57,911351;-0,033165;-12,313003
257,649994;-0,034874;-53,937289;-52,800749;-54,201892;-64,394129;-79,094636;-66,173613;-38,205782;-54,906332;-35,369589;-22,399217;-22,347244;-22,472953;-28,001488;-27,946215;-27,937567;-12,803177;-12,563170;-58,378601;-0,033304;-12,498292
263,657013;-0,034499;-53,704039;-52,256761;-53,572796;-60,344050;-73,496051;-61,371717;-35,476821;-51,881570;-36,052789;-22,593748;-22,546353;-22,669788;-28,200294;-28,136827;-28,131598;-12,985080;-12,750765;-58,819719;-0,033287;-12,684701
269,781006;-0,034717;-54,557596;-52,011026;-54,432017;-58,919159;-70,999485;-59,013003;-36,218395;-49,535063;-38,028925;-22,789131;-22,741864;-22,867802;-28,396674;-28,336863;-28,329360;-13,166009;-12,937801;-59,277487;-0,033331;-12,870189
276,066986;-0,034377;-56,374736;-51,676379;-55,855286;-61,195131;-69,809740;-60,973599;-38,518013;-47,598424;-40,232514;-22,986622;-22,938429;-23,064379;-28,595612;-28,537646;-28,528853;-13,348242;-13,126512;-59,915465;-0,033096;-13,056992
282,516998;-0,034892;-55,473519;-51,271499;-54,961350;-64,054483;-68,503269;-64,302535;-41,001511;-45,962598;-42,561295;-23,185311;-23,136865;-23,261624;-28,796246;-28,737691;-28,728005;-13,531286;-13,317281;-60,261763;-0,033540;-13,244986
289,083008;-0,034473;-54,538909;-50,847539;-54,085053;-66,703006;-67,136713;-67,176767;-43,567424;-44,572999;-45,064436;-23,381135;-23,333398;-23,457631;-28,994137;-28,934479;-28,926344;-13,716122;-13,504764;-60,569149;-0,033461;-13,432897
295,811005;-0,034970;-53,783118;-50,431065;-53,343316;-69,663002;-65,903662;-70,187741;-46,374668;-43,360942;-47,858603;-23,578249;-23,531258;-23,654935;-29,192435;-29,133815;-29,124672;-13,899210;-13,695502;-60,761920;-0,033871;-13,621920
302,703003;-0,034002;-53,153165;-50,038285;-52,713934;-72,822428;-64,844020;-73,503038;-49,439184;-42,285100;-50,934306;-23,774990;-23,727500;-23,851641;-29,390063;-29,331575;-29,322196;-14,084305;-13,885021;-60,918094;-0,033244;-13,810122
309,757996;-0,034246;-52,606185;-49,680167;-52,182251;-76,606100;-63,817253;-77,133769;-52,740065;-41,307971;-53,863440;-23,972228;-23,924700;-24,048847;-29,587395;-29,530065;-29,521431;-14,271275;-14,076309;-61,049277;-0,033444;-14,000228
316,976013;-0,034395;-52,107289;-49,308056;-51,657843;-79,480536;-62,956868;-78,948275;-54,504562;-40,394541;-54,083382;-24,169485;-24,121958;-24,245875;-29,785241;-29,729043;-29,718958;-14,456896;-14,266695;-61,025024;-0,033566;-14,189781
324,355988;-0,035441;-51,577665;-48,959077;-51,168957;-77,293339;-62,165349;-76,688407;-52,680549;-39,578034;-51,579708;-24,367419;-24,319557;-24,443086;-29,984982;-29,927536;-29,918933;-14,644226;-14,459420;-60,922333;-0,034133;-14,379970
331,923004;-0,035197;-51,021053;-48,665972;-50,754077;-74,437692;-61,663796;-73,303690;-49,921192;-38,855962;-48,962124;-24,565737;-24,515633;-24,640076;-30,183055;-30,129724;-30,120110;-14,831421;-14,651543;-60,862538;-0,034273;-14,571347
339,653015;-0,035258;-50,553444;-48,406728;-50,395433;-72,440550;-61,020382;-70,683097;-47,545878;-38,176302;-46,835803;-24,761172;-24,712367;-24,838560;-30,378862;-30,332591;-30,320499;-15,020242;-14,843262;-60,656438;-0,033304;-14,762662
347,570007;-0,035336;-50,315854;-48,010876;-49,924867;-69,610580;-60,308275;-68,878632;-45,504000;-37,528128;-44,912697;-24,956802;-24,913201;-25,036131;-30,581916;-30,529005;-30,513722;-15,208205;-15,036365;-60,253174;-0,034072;-14,955662
355,648987;-0,035118;-49,762867;-47,802522;-49,605199;-67,346219;-59,826123;-67,044675;-43,877527;-36,940848;-43,385199;-25,154974;-25,108211;-25,230890;-30,787425;-30,725842;-30,713101;-15,396593;-15,228992;-59,959186;-0,033950;-15,145644
363,937988;-0,035363;-49,608060;-47,488915;-49,252712;-66,314711;-58,992096;-65,694595;-42,526940;-36,375137;-42,164558;-25,349520;-25,302836;-25,430068;-30,973484;-30,921653;-30,909322;-15,587746;-15,422399;-59,448360;-0,033941;-15,336777
372,412994;-0,035537;-49,024033;-47,044852;-48,767837;-64,997271;-58,513840;-64,658041;-41,341519;-35,829185;-41,031242;-25,551089;-25,499582;-25,624023;-31,175935;-31,120541;-31,112108;-15,777536;-15,616276;-59,012383;-0,034229;-15,529666
381,096985;-0,035389;-48,751597;-46,770751;-48,445317;-64,260899;-58,147692;-63,649367;-40,316973;-35,310870;-40,052080;-25,745104;-25,700855;-25,824989;-31,371889;-31,326235;-31,309484;-15,969491;-15,810396;-58,489791;-0,034386;-15,724493
389,967987;-0,034944;-48,301915;-46,640617;-48,202258;-63,045241;-57,767089;-62,491690;-39,402184;-34,839569;-39,148175;-25,942519;-25,894292;-26,020010;-31,575130;-31,524567;-31,508998;-16,157966;-16,005445;-58,197521;-0,033653;-15,916569
399,048004;-0,035581;-48,026619;-46,145088;-47,716953;-61,908318;-56,962433;-61,846572;-38,508937;-34,359618;-38,304329;-26,140930;-26,091645;-26,215226;-31,773533;-31,714642;-31,705278;-16,350623;-16,198804;-57,549654;-0,034569;-16,111045
408,338013;-0,035476;-47,696154;-45,888746;-47,418601;-61,674406;-56,748831;-61,086424;-37,771792;-33,903858;-37,612374;-26,335744;-26,290235;-26,414405;-31,962481;-31,922908;-31,905173;-16,543156;-16,394385;-57,057175;-0,034735;-16,304582
417,860992;-0,035502;-47,244143;-45,734071;-47,179049;-60,853324;-56,490518;-60,240323;-37,090292;-33,481850;-36,919072;-26,534180;-26,485881;-26,612175;-32,170430;-32,125864;-32,108130;-16,734983;-16,590893;-56,684019;-0,034229;-16,499685
427,592987;-0,036008;-47,053084;-45,328752;-46,787091;-59,745280;-55,735065;-59,625158;-36,394786;-33,064064;-36,231893;-26,730693;-26,683092;-26,807323;-32,372174;-32,314043;-32,300645;-16,927299;-16,785048;-56,185300;-0,034604;-16,694104
437,558990;-0,036078;-46,752891;-44,974079;-46,401580;-59,284203;-55,340484;-59,134877;-35,762272;-32,649639;-35,642165;-26,928071;-26,881009;-27,003201;-32,562727;-32,511816;-32,496827;-17,121476;-16,982784;-55,652216;-0,035188;-16,889089
447,733002;-0,036462;-46,357225;-44,786108;-46,177468;-59,019906;-55,150414;-58,481328;-35,216264;-32,260893;-35,112033;-27,124079;-27,077849;-27,203341;-32,756875;-32,724490;-32,702079;-17,314927;-17,178282;-55,193010;-0,035450;-17,084887
458,164001;-0,037055;-46,040879;-44,589587;-45,919960;-58,343790;-54,838227;-57,856886;-34,677860;-31,889965;-34,566652;-27,321384;-27,273713;-27,400662;-32,962722;-32,922560;-32,901666;-17,509328;-17,377190;-54,822754;-0,035642;-17,281135
468,851013;-0,036749;-45,748976;-44,263056;-45,564480;-57,721334;-54,356533;-57,348915;-34,148632;-31,523945;-34,042121;-27,518031;-27,469477;-27,594697;-33,161975;-33,111762;-33,097075;-17,702779;-17,572940;-54,434808;-0,035406;-17,475942
479,770996;-0,036531;-45,416332;-43,886151;-45,198575;-57,164860;-53,909758;-56,931630;-33,643704;-31,158090;-33,550487;-27,717079;-27,666268;-27,789160;-33,358869;-33,308553;-33,296139;-17,891636;-17,764269;-53,965861;-0,035633;-17,667048
490,946991;-0,036471;-45,114062;-43,631233;-44,905635;-56,736534;-53,609842;-56,504155;-33,178713;-30,801992;-33,094918;-27,914290;-27,866527;-27,987468;-33,561282;-33,511305;-33,493135;-18,085597;-17,960662;-53,529018;-0,035372;-17,862929
502,378998;-0,036557;-44,873639;-43,403148;-44,646392;-56,251447;-53,365827;-56,028838;-32,723437;-30,458415;-32,651279;-28,108105;-28,063354;-28,185905;-33,755437;-33,713258;-33,690123;-18,280424;-18,157101;-53,122182;-0,035406;-18,059577
514,090027;-0,036471;-44,588703;-43,172060;-44,392429;-55,847959;-53,081983;-55,540419;-32,295706;-30,127103;-32,227534;-28,303338;-28,259460;-28,385331;-33,951260;-33,919716;-33,891382;-18,476515;-18,354420;-52,727009;-0,035615;-18,256373
526,057983;-0,036942;-44,297562;-42,919068;-44,096809;-55,431480;-52,714986;-55,072540;-31,877852;-29,802648;-31,811415;-28,499616;-28,453910;-28,580833;-34,147348;-34,120425;-34,088394;-18,673258;-18,552208;-52,355588;-0,035807;-18,453151
538,304016;-0,036906;-43,939302;-42,671181;-43,832701;-55,080917;-52,435168;-54,697934;-31,475046;-29,535219;-31,416263;-28,698494;-28,649968;-28,776588;-34,354221;-34,308228;-34,286828;-18,868992;-18,751068;-52,018022;-0,036052;-18,649953
550,854004;-0,037081;-43,608477;-42,386231;-43,499167;-54,669816;-51,974919;-54,268177;-31,077337;-29,217273;-31,016204;-28,895958;-28,844324;-28,970098;-34,544284;-34,510008;-34,480927;-19,065728;-18,948968;-51,638683;-0,035712;-18,847134
563,682983;-0,036845;-43,437324;-42,038392;-43,244445;-54,181997;-51,768852;-53,945245;-30,702135;-28,909272;-30,648844;-29,088069;-29,044014;-29,170287;-34,755583;-34,707516;-34,690389;-19,261596;-19,148884;-51,308750;-0,035607;-19,044770
576,815002;-0,037133;-43,102296;-41,768710;-42,929540;-53,860912;-51,400435;-53,562938;-30,326001;-28,602180;-30,277485;-29,285461;-29,238031;-29,364676;-34,944929;-34,908458;-34,884953;-19,458229;-19,346980;-50,930911;-0,036252;-19,242789
590,249023;-0,037578;-42,809573;-41,494264;-42,628533;-53,534917;-51,091435;-53,202111;-29,965617;-28,301486;-29,968956;-29,482034;-29,434241;-29,561320;-35,140629;-35,109460;-35,082693;-19,654908;-19,546155;-50,579625;-0,035929;-19,441272
603,986023;-0,037762;-42,527369;-41,226714;-42,347699;-53,154350;-50,792298;-52,854838;-29,663134;-28,007251;-29,619541;-29,677546;-29,630748;-29,757763;-35,340738;-35,310413;-35,280901;-19,852898;-19,745279;-50,252763;-0,036104;-19,639478
618,049011;-0,037430;-42,250118;-40,953898;-42,068991;-52,772546;-50,545309;-52,516439;-29,318665;-27,716805;-29,278154;-29,873581;-29,828006;-29,954135;-35,541406;-35,514053;-35,481156;-20,050368;-19,944847;-49,923261;-0,036497;-19,837539
632,460999;-0,037875;-41,984925;-40,689663;-41,781411;-52,436732;-50,275784;-52,176780;-28,988903;-27,428707;-28,942136;-30,068214;-30,025218;-30,150827;-35,740808;-35,713563;-35,680696;-20,249133;-20,144787;-49,590355;-0,036462;-20,036767
647,176025;-0,038224;-41,697810;-40,386555;-41,497400;-52,144232;-50,053804;-51,842057;-28,660203;-27,144440;-28,619642;-30,264563;-30,222699;-30,347816;-35,933195;-35,919772;-35,875522;-20,446909;-20,344366;-49,269008;-0,036959;-20,236146
662,263000;-0,038660;-41,419647;-40,095152;-41,178820;-51,786648;-49,771558;-51,530003;-28,343716;-26,864509;-28,301870;-30,460268;-30,419931;-30,542619;-36,135615;-36,116987;-36,076532;-20,645260;-20,544746;-48,935402;-0,036985;-20,435805
677,677002;-0,038791;-41,112331;-39,770706;-40,867220;-51,455960;-49,454673;-51,229185;-28,027232;-26,586364;-27,997168;-30,658528;-30,616230;-30,736778;-36,336141;-36,310430;-36,275230;-20,843479;-20,745730;-48,624048;-0,037395;-20,635975
693,463013;-0,038922;-40,786171;-39,472686;-40,568286;-51,149684;-49,135058;-50,940701;-27,709986;-26,309987;-27,689710;-30,856204;-30,810280;-30,929750;-36,534176;-36,505840;-36,475917;-21,042800;-20,947851;-48,326233;-0,037857;-20,836208
709,620972;-0,039096;-40,493248;-39,212352;-40,298174;-50,834346;-48,832021;-50,632640;-27,396875;-26,036667;-27,376789;-31,050699;-31,002721;-31,125636;-36,733015;-36,706758;-36,674122;-21,243546;-21,149541;-48,048224;-0,037762;-21,036124
726,151978;-0,038904;-40,224533;-38,952201;-40,025922;-50,536219;-48,608660;-50,301112;-27,097648;-25,765711;-27,069710;-31,243245;-31,198892;-31,325211;-36,932362;-36,915843;-36,873137;-21,445091;-21,350636;-47,729464;-0,037508;-21,236543
743,078979;-0,039384;-39,935271;-38,634873;-39,705306;-50,272212;-48,398364;-50,003840;-26,806885;-25,497128;-26,780130;-31,438925;-31,397692;-31,519854;-37,125032;-37,119731;-37,073035;-21,645217;-21,552779;-47,418131;-0,038145;-21,438600
760,377991;-0,039751;-39,619919;-38,300185;-39,385092;-49,948809;-48,081681;-49,732744;-26,507939;-25,230858;-26,493270;-31,635665;-31,591643;-31,711330;-37,327625;-37,308426;-37,269647;-21,844906;-21,755984;-47,128282;-0,038302;-21,640348
778,096985;-0,039977;-39,322201;-38,039107;-39,111478;-49,642575;-47,775776;-49,436583;-26,211479;-24,965582;-26,193810;-31,829265;-31,784017;-31,908457;-37,531200;-37,514546;-37,470683;-22,047909;-21,959050;-46,853011;-0,038590;-21,841040
796,210999;-0,040204;-39,030776;-37,730626;-38,801238;-49,391728;-47,589950;-49,133269;-25,933880;-24,702003;-25,910589;-32,023048;-31,981990;-32,105435;-37,724073;-37,724875;-37,669572;-22,249387;-22,161873;-46,549195;-0,038774;-22,043842
814,768005;-0,040684;-38,706873;-37,386186;-38,469885;-49,092348;-47,296661;-48,875325;-25,642015;-24,440928;-25,632807;-32,219373;-32,175298;-32,294884;-37,925704;-37,910258;-37,866869;-22,451122;-22,366259;-46,272334;-0,039384;-22,246585
833,742981;-0,040929;-38,393749;-37,111505;-38,183839;-48,783200;-47,021662;-48,581416;-25,361041;-24,179261;-25,344697;-32,412330;-32,369648;-32,492398;-38,129815;-38,123304;-38,069029;-22,654387;-22,570316;-45,980961;-0,039122;-22,448784
853,161011;-0,040763;-38,095009;-36,757618;-37,846170;-48,558794;-46,814077;-48,303654;-25,084097;-23,919625;-25,071754;-32,606630;-32,563982;-32,685449;-38,313981;-38,321997;-38,270170;-22,856367;-22,774869;-45,700302;-0,039227;-22,652996
873,021973;-0,040693;-37,760845;-36,451637;-37,532115;-48,221575;-46,505771;-48,031938;-24,804786;-23,661513;-24,792123;-32,801508;-32,758347;-32,880592;-38,528712;-38,521895;-38,464352;-23,060202;-22,979606;-45,420595;-0,039541;-22,855449
893,370972;-0,041234;-37,452396;-36,096403;-37,194743;-48,026028;-46,288121;-47,756958;-24,531805;-23,402904;-24,520689;-32,993372;-32,952220;-33,072745;-38,711514;-38,729955;-38,670500;-23,264305;-23,185611;-45,141100;-0,040449;-23,060560
914,185974;-0,041216;-37,098186;-35,772783;-36,869320;-47,680747;-46,012682;-47,488319;-24,256744;-23,145407;-24,246328;-33,189809;-33,145942;-33,266124;-38,929519;-38,927216;-38,864798;-23,468178;-23,392102;-44,862898;-0,039925;-23,264115
935,466980;-0,041932;-36,800780;-35,415838;-36,528874;-47,449836;-45,768242;-47,207422;-23,985672;-22,889604;-23,975000;-33,378098;-33,341096;-33,461041;-39,113988;-39,132361;-39,068146;-23,673981;-23,597903;-44,584962;-0,040719;-23,469835
957,260010;-0,042238;-36,419080;-35,062498;-36,180767;-47,197789;-45,497292;-46,956698;-23,713743;-22,631073;-23,705861;-33,575366;-33,529719;-33,652692;-39,320434;-39,336513;-39,270057;-23,878748;-23,806315;-44,309309;-0,040544;-23,675187
979,565002;-0,042561;-36,090808;-34,694208;-35,822631;-46,878515;-45,262719;-46,678012;-23,446038;-22,376805;-23,439170;-33,767593;-33,727126;-33,844733;-39,522610;-39,535527;-39,461494;-24,083609;-24,012982;-44,022238;-0,040990;-23,881029
1002,380005;-0,042822;-35,748418;-34,327735;-35,470631;-46,636496;-45,004486;-46,403650;-23,177192;-22,119619;-23,167167;-33,954940;-33,919458;-34,040196;-39,712025;-39,741906;-39,670114;-24,291652;-24,220831;-43,748564;-0,041278;-24,087307
1025,709961;-0,043154;-35,355889;-33,938110;-35,095276;-46,383232;-44,720649;-46,149512;-22,906229;-21,862949;-22,903025;-34,149784;-34,106399;-34,229247;-39,916067;-39,940704;-39,867770;-24,498165;-24,430188;-43,477752;-0,041749;-24,293190
1049,619995;-0,042665;-34,979166;-33,525596;-34,702086;-46,110371;-44,475408;-45,889396;-22,641486;-21,606109;-22,639155;-34,343707;-34,299572;-34,417891;-40,116060;-40,151484;-40,064724;-24,703794;-24,639528;-43,196485;-0,041845;-24,500775
1074,069946;-0,043547;-34,604605;-33,114002;-34,310618;-45,846110;-44,240609;-45,620356;-22,377787;-21,349581;-22,372764;-34,534556;-34,493727;-34,610768;-40,314982;-40,360124;-40,265452;-24,911733;-24,849665;-42,912834;-0,042325;-24,709319
1099,079956;-0,044158;-34,213707;-32,698181;-33,912172;-45,585472;-43,993468;-45,351851;-22,111696;-21,092490;-22,105130;-34,723256;-34,686195;-34,803537;-40,517562;-40,498168;-40,467554;-25,121045;-25,060221;-42,630344;-0,043242;-24,918234
1124,689941;-0,044569;-33,803821;-32,259255;-33,498024;-45,325834;-43,734013;-45,088215;-21,844348;-20,834266;-21,838474;-34,912664;-34,876762;-34,995602;-40,646963;-40,699891;-40,604192;-25,330710;-25,271719;-42,351035;-0,043285;-25,126670
1150,880005;-0,045031;-33,381421;-31,800628;-33,063438;-45,070290;-43,477169;-44,821762;-21,577471;-20,576089;-21,574773;-35,103724;-35,067862;-35,188317;-40,847337;-40,906796;-40,805733;-25,541697;-25,485115;-42,074746;-0,044097;-25,337066
1177,680054;-0,044979;-32,937454;-31,325083;-32,614755;-44,805918;-43,206858;-44,563108;-21,309354;-20,316522;-21,308436;-35,293371;-35,255361;-35,375707;-41,055680;-41,105225;-41,002592;-25,751620;-25,697423;-41,787608;-0,043827;-25,547256
1205,109985;-0,045791;-32,485996;-30,819542;-32,148241;-44,547025;-42,943547;-44,297391;-21,044446;-20,055917;-21,044564;-35,484100;-35,444219;-35,563633;-41,254850;-41,316497;-41,203368;-25,963824;-25,911756;-41,504204;-0,044516;-25,758426
1233,189941;-0,046140;-31,990415;-30,293409;-31,649536;-44,283712;-42,668630;-44,035815;-20,773487;-19,792559;-20,775214;-35,671667;-35,636067;-35,753424;-41,464429;-41,516742;-41,395960;-26,176478;-26,127167;-41,216456;-0,044909;-25,970350
1261,920044;-0,046638;-31,492218;-29,805280;-31,138591;-44,007249;-42,411705;-43,767106;-20,504591;-19,529272;-20,506754;-35,859707;-35,826229;-35,943370;-41,661724;-41,724136;-41,600353;-26,390914;-26,341979;-40,924343;-0,044996;-26,183378
1291,300049;-0,047450;-31,006422;-29,208267;-30,615610;-43,731703;-42,157273;-43,492127;-20,239502;-19,267741;-20,240761;-36,047223;-36,016035;-36,130885;-41,856580;-41,939254;-41,809671;-26,604461;-26,558893;-40,635050;-0,045931;-26,397353
1321,380005;-0,047424;-30,457314;-28,592177;-30,050045;-43,449177;-41,891887;-43,228055;-19,969566;-19,000917;-19,973028;-36,236341;-36,203515;-36,318215;-42,054157;-42,143988;-42,014142;-26,817713;-26,777458;-40,341456;-0,046428;-26,612082
1352,160034;-0,047721;-29,875556;-27,926440;-29,508858;-43,194214;-41,604301;-42,964795;-19,696578;-18,732057;-19,702872;-36,427482;-36,386360;-36,502123;-42,258147;-42,349213;-42,218181;-27,034439;-26,997542;-40,047992;-0,046559;-26,827163
1383,670044;-0,048550;-29,330253;-27,212741;-28,879598;-42,930952;-41,340526;-42,686351;-19,424021;-18,462242;-19,428169;-36,609685;-36,574483;-36,692027;-42,458231;-42,562682;-42,420079;-27,253448;-27,217804;-39,744942;-0,047310;-27,044030
1415,890015;-0,048856;-28,682453;-26,452260;-28,199489;-42,652972;-41,072537;-42,414205;-19,151640;-18,189972;-19,157157;-36,796274;-36,764437;-36,877925;-42,657677;-42,782440;-42,623656;-27,470072;-27,439603;-39,439806;-0,047764;-27,262322
1448,880005;-0,049512;-27,988469;-25,616657;-27,472474;-42,377833;-40,780174;-42,139220;-18,872424;-17,914834;-18,880667;-36,984196;-36,946896;-37,060208;-42,867657;-42,980536;-42,824986;-27,691015;-27,663015;-39,132047;-0,048516;-27,480649
1482,619995;-0,050437;-27,242503;-24,711291;-26,690669;-42,108296;-40,513489;-41,860947;-18,597173;-17,637485;-18,604345;-37,165738;-37,133895;-37,250323;-43,062302;-43,203164;-43,032387;-27,911094;-27,888405;-38,816156;-0,049223;-27,702056
1517,150024;-0,050743;-26,442115;-23,707179;-25,837975;-41,816489;-40,223133;-41,581116;-18,314982;-17,357561;-18,324288;-37,351220;-37,317606;-37,429624;-43,262623;-43,414259;-43,238516;-28,133659;-28,114492;-38,497678;-0,049660;-27,922785
1552,489990;-0,051372;-25,563277;-22,594989;-24,904138;-41,548107;-39,939238;-41,294562;-18,032456;-17,074028;-18,042157;-37,535319;-37,500400;-37,616995;-43,473618;-43,626444;-43,436434;-28,358415;-28,342037;-38,170952;-0,050429;-28,146296
1588,650024;-0,052010;-24,595453;-21,339299;-23,874447;-41,268790;-39,638228;-41,013605;-17,746895;-16,787148;-17,757891;-37,717726;-37,687124;-37,796559;-43,671713;-43,843227;-43,649909;-28,583983;-28,574164;-37,842104;-0,050691;-28,370815
1625,670044;-0,052866;-23,531337;-19,920886;-22,724909;-40,972230;-39,341342;-40,723630;-17,457904;-16,497885;-17,470878;-37,898248;-37,868296;-37,980052;-43,873958;-44,054913;-43,856893;-28,810270;-28,806008;-37,504765;-0,051529;-28,597481
1663,530029;-0,053260;-22,339350;-18,310834;-21,434890;-40,671946;-39,046327;-40,426476;-17,166553;-16,204413;-17,179852;-38,081766;-38,045971;-38,160896;-44,081038;-44,275196;-44,059457;-29,039094;-29,039315;-37,156216;-0,052246;-28,826356
1702,270020;-0,053531;-20,994475;-16,511593;-19,975367;-40,381208;-38,743699;-40,126982;-16,871683;-15,906750;-16,885205;-38,264548;-38,230970;-38,340130;-44,288279;-44,501606;-44,264730;-29,270472;-29,276688;-36,801020;-0,052543;-29,056152
1741,920044;-0,054518;-19,468354;-14,664739;-18,325147;-40,080043;-38,430718;-39,826890;-16,572668;-15,605062;-16,587374;-38,440294;-38,414204;-38,523361;-44,486844;-44,723985;-44,476251;-29,504628;-29,516286;-36,439464;-0,053260;-29,287992
1782,500000;-0,055384;-17,767022;-13,283142;-16,528350;-39,783235;-38,109250;-39,518911;-16,270706;-15,298930;-16,287004;-38,618187;-38,590524;-38,702458;-44,697631;-44,941815;-44,682994;-29,739565;-29,759206;-36,065977;-0,054160;-29,522887
1824,020020;-0,055891;-15,963321;-13,192308;-14,807454;-39,480291;-37,781408;-39,207118;-15,963758;-14,987990;-15,981841;-38,795641;-38,768237;-38,879521;-44,908798;-45,164508;-44,889637;-29,977500;-30,003922;-35,682280;-0,054763;-29,759046
1866,510010;-0,056275;-14,404107;-14,473200;-13,784350;-39,162518;-37,448057;-38,886624;-15,652164;-14,669957;-15,672089;-38,972781;-38,944813;-39,055204;-45,126560;-45,388569;-45,094271;-30,217656;-30,249908;-35,284232;-0,055252;-29,997384
1909,979980;-0,057185;-13,822227;-16,320887;-14,147526;-38,831631;-37,105839;-38,561771;-15,336016;-14,347875;-15,357772;-39,148096;-39,119402;-39,228789;-45,329780;-45,622114;-45,312853;-30,460239;-30,502248;-34,873006;-0,056101;-30,239398
1954,469971;-0,057919;-14,651965;-18,168701;-15,631128;-38,513620;-36,753492;-38,231891;-15,015054;-14,019709;-15,039112;-39,323807;-39,296370;-39,402264;-45,529097;-45,848648;-45,534073;-30,706573;-30,759261;-34,446304;-0,057202;-30,484223
1999,989990;-0,058828;-16,323333;-19,823655;-17,464129;-38,175950;-36,395303;-37,889592;-14,686195;-13,684958;-14,712145;-39,497161;-39,466312;-39,575718;-45,743977;-46,089579;-45,736778;-30,957522;-31,017563;-34,001011;-0,057727;-30,731816
2023,160034;-0,059196;-17,246273;-20,584427;-18,360459;-38,002660;-36,213956;-37,717259;-14,521418;-13,515504;-14,547158;-39,580848;-39,556796;-39,662257;-45,846349;-46,199270;-45,851237;-31,081256;-31,149370;-33,770051;-0,058164;-30,857386
2046,579956;-0,059878;-18,154432;-21,298333;-19,223704;-37,837701;-36,018341;-37,541011;-14,351999;-13,343599;-14,380561;-39,671368;-39,633564;-39,744352;-45,951492;-46,327102;-45,958665;-31,210630;-31,283749;-33,533514;-0,058645;-30,983629
2070,280029;-0,059878;-19,022622;-21,969428;-20,038774;-37,656762;-35,831280;-37,362625;-14,184532;-13,170756;-14,211611;-39,751861;-39,729521;-39,833363;-46,065657;-46,443975;-46,064522;-31,337570;-31,414614;-33,291123;-0,058575;-31,110516
2094,270020;-0,060350;-19,852215;-22,601620;-20,808574;-37,479061;-35,638906;-37,181861;-14,013516;-12,995777;-14,042558;-39,835067;-39,808687;-39,917443;-46,159480;-46,578636;-46,178812;-31,466750;-31,551716;-33,044738;-0,059205;-31,238809
2118,500000;-0,060569;-20,632966;-23,200489;-21,532684;-37,298111;-35,443705;-36,999124;-13,841526;-12,818741;-13,871242;-39,924587;-39,895874;-40,000008;-46,284127;-46,682192;-46,279222;-31,596065;-31,685513;-32,791919;-0,059502;-31,367547
2143,040039;-0,060796;-21,372805;-23,763890;-22,216308;-37,125531;-35,241940;-36,815215;-13,667008;-12,639695;-13,697856;-40,005369;-39,978226;-40,087059;-46,381004;-46,814343;-46,402398;-31,727937;-31,825367;-32,527344;-0,059642;-31,497405
2167,860107;-0,061531;-22,066478;-24,302535;-22,860628;-36,930898;-35,041565;-36,626810;-13,491822;-12,459014;-13,523412;-40,091394;-40,065433;-40,169639;-46,493655;-46,935229;-46,501583;-31,858984;-31,965408;-32,260252;-0,060219;-31,628638
2192,959961;-0,061838;-22,721700;-24,814577;-23,467466;-36,741248;-34,836500;-36,432146;-13,313378;-12,275909;-13,346021;-40,174814;-40,148214;-40,252047;-46,605799;-47,062930;-46,608103;-31,991243;-32,104734;-31,985718;-0,060683;-31,761750
2218,340088;-0,062030;-23,341127;-25,300453;-24,043533;-36,555417;-34,621517;-36,237749;-13,133089;-12,090641;-13,167709;-40,254766;-40,228509;-40,335163;-46,708138;-47,191683;-46,726283;-32,127548;-32,246901;-31,729813;-0,060683;-31,895464
2244,040039;-0,062283;-23,924932;-25,767516;-24,589189;-36,362900;-34,401964;-36,041439;-12,951024;-11,903531;-12,987017;-40,338991;-40,308536;-40,417960;-46,822094;-47,310294;-46,838607;-32,262925;-32,391325;-31,428687;-0,060840;-32,029048
2270,030029;-0,062861;-24,479495;-26,213894;-25,108743;-36,165113;-34,182220;-35,839508;-12,767218;-11,713940;-12,804428;-40,424698;-40,392896;-40,498398;-46,933608;-47,437168;-46,949890;-32,400699;-32,536388;-31,123511;-0,061304;-32,165001
2296,320068;-0,063482;-25,006757;-26,643043;-25,604859;-35,963267;-33,958016;-35,633860;-12,582303;-11,522309;-12,619841;-40,505521;-40,476771;-40,517368;-47,046884;-47,564825;-47,059778;-32,539147;-32,683654;-30,816856;-0,062222;-32,303330
2322,899902;-0,063526;-25,510812;-27,053573;-26,078536;-35,755555;-33,729194;-35,423475;-12,393242;-11,327387;-12,432987;-40,518291;-40,558888;-40,598234;-47,157875;-47,697103;-47,174227;-32,679053;-32,833649;-30,491981;-0,062283;-32,442442
2349,800049;-0,063920;-25,991620;-27,450205;-26,532706;-35,549624;-33,496010;-35,210106;-12,202580;-11,130735;-12,243878;-40,599538;-40,638293;-40,676949;-47,271085;-47,831020;-47,289220;-32,821896;-32,985196;-30,155775;-0,062572;-32,583264
2377,010010;-0,064349;-26,451183;-27,833802;-26,967637;-35,334238;-33,252972;-34,991161;-12,010263;-10,931645;-12,052360;-40,680556;-40,652064;-40,756810;-47,380059;-47,973144;-47,401905;-32,964422;-33,140814;-29,799293;-0,063097;-32,725129
2404,540039;-0,064366;-26,894810;-28,206212;-27,386155;-35,115150;-33,004118;-34,768558;-11,815510;-10,730053;-11,859086;-40,758763;-40,731903;-40,835892;-47,490006;-48,106493;-47,517329;-33,109875;-33,297505;-29,484907;-0,063342;-32,869234
2432,379883;-0,064943;-27,319004;-28,565683;-27,790928;-34,895178;-32,748353;-34,541318;-11,617943;-10,525940;-11,663696;-40,837241;-40,814162;-40,914822;-47,602259;-48,238287;-47,640419;-33,256088;-33,456214;-29,107330;-0,064095;-33,015071
2460,530029;-0,065258;-27,723798;-28,913076;-28,179376;-34,670850;-32,485374;-34,308814;-11,416910;-10,319017;-11,464312;-40,916917;-40,891594;-40,995556;-47,722023;-48,387886;-47,758443;-33,403543;-33,618504;-28,822710;-0,064235;-33,162094
2489,030029;-0,065827;-28,118605;-29,251603;-28,553513;-34,440347;-32,219303;-34,069153;-11,214136;-10,109061;-11,263172;-40,996852;-40,966685;-41,072065;-47,832432;-48,538528;-47,877039;-33,552843;-33,781973;-28,335208;-0,064541;-33,310764
2517,850098;-0,066151;-28,504355;-29,582341;-28,920665;-34,201847;-31,942363;-33,823890;-11,008735;-9,896620;-11,059787;-41,073254;-41,044858;-41,146934;-47,937329;-48,673561;-48,000113;-33,707405;-33,948620;-27,894567;-0,065197;-33,462473
2547,000000;-0,066029;-28,869198;-29,899390;-29,274413;-33,956110;-31,657046;-33,572175;-10,800456;-9,681438;-10,853627;-41,150186;-41,119907;-41,226764;-48,075758;-48,822470;-48,113166;-33,860783;-34,119454;-27,440748;-0,065267;-33,616296
2576,500000;-0,067018;-29,226264;-30,212307;-29,615887;-33,704880;-31,362115;-33,313660;-10,589908;-9,463707;-10,644229;-41,224094;-41,199597;-41,301238;-48,174166;-48,980057;-48,241966;-34,017790;-34,294661;-26,941639;-0,066064;-33,771790
2606,330078;-0,067324;-29,575982;-30,521623;-29,950774;-33,451718;-31,060345;-33,049262;-10,375793;-9,243316;-10,433144;-41,304165;-41,271937;-41,376917;-48,311883;-49,134735;-48,358733;-34,179776;-34,471086;-26,439343;-0,066361;-33,931802
2636,500000;-0,067954;-29,912731;-30,815499;-30,275075;-33,182753;-30,743119;-32,774209;-10,159383;-9,019395;-10,217910;-41,374444;-41,347086;-41,449000;-48,419702;-49,283488;-48,486384;-34,340764;-34,654406;-25,875667;-0,066685;-34,091473
2667,050049;-0,068164;-30,239285;-31,109268;-30,593231;-32,913989;-30,418633;-32,492764;-9,939120;-8,792732;-10,000296;-41,453650;-41,420087;-41,525309;-48,539689;-49,462673;-48,609175;-34,505254;-34,839712;-25,318732;-0,066895;-34,255435
2697,929932;-0,068760;-30,562641;-31,394725;-30,900665;-32,631175;-30,078187;-32,201270;-9,716778;-8,563518;-9,780177;-41,522256;-41,493820;-41,597011;-48,671180;-49,616676;-48,739472;-34,673908;-35,029990;-24,717180;-0,067517;-34,422323
2729,169922;-0,069180;-30,873408;-31,673015;-31,206527;-32,342305;-29,782668;-31,901137;-9,491070;-8,331241;-9,556830;-41,596520;-41,564273;-41,666058;-48,786687;-49,777285;-48,868933;-34,845469;-35,226034;-24,083108;-0,068094;-34,591734
2760,770020;-0,069469;-31,182290;-31,951299;-31,499462;-32,042347;-29,417966;-31,589894;-9,262420;-8,096383;-9,330177;-41,668626;-41,636037;-41,738618;-48,908884;-49,962116;-49,003389;-35,019312;-35,425937;-23,388496;-0,068602;-34,765324
2792,729980;-0,069408;-31,474721;-32,215827;-31,791069;-31,733066;-29,032088;-31,267335;-9,030541;-7,858409;-9,101111;-41,738087;-41,703991;-41,809639;-49,054846;-50,141609;-49,134785;-35,196306;-35,632547;-22,701369;-0,068655;-34,941775
2825,070068;-0,070108;-31,773331;-32,487752;-32,075385;-31,412384;-28,631741;-30,933419;-8,795601;-7,618175;-8,869029;-41,811094;-41,771648;-41,877525;-49,184004;-50,325174;-49,262673;-35,379023;-35,845805;-21,842071;-0,068970;-35,122578
2857,790039;-0,070493;-32,058380;-32,742776;-32,352598;-31,081848;-28,212783;-30,584472;-8,557700;-7,375652;-8,633877;-41,879810;-41,839537;-41,945554;-49,306129;-50,523607;-49,397185;-35,566865;-36,064984;-21,070336;-0,069267;-35,306213
2890,870117;-0,070721;-32,339104;-33,000548;-32,627829;-30,733609;-27,772948;-30,221290;-8,316362;-7,130749;-8,394916;-41,950021;-41,905267;-42,012827;-49,431102;-50,710537;-49,540818;-35,758326;-36,290403;-20,401806;-0,069679;-35,494797
2924,350098;-0,071290;-32,616834;-33,256727;-32,897179;-30,372179;-27,313660;-29,843611;-8,072941;-6,883905;-8,154310;-42,015555;-41,974038;-42,077184;-49,585379;-50,929046;-49,676831;-35,952032;-36,524915;-19,836431;-0,070292;-35,688782
2958,209961;-0,071281;-32,887522;-33,506698;-33,163359;-29,997110;-26,829737;-29,505848;-7,826677;-6,635880;-7,910683;-42,085772;-42,035537;-42,142732;-49,704690;-51,149276;-49,817240;-36,157018;-36,767969;-19,463290;-0,070406;-35,887361
2992,479980;-0,072026;-33,159486;-33,758442;-33,424908;-29,657508;-26,317803;-29,088267;-7,576474;-6,386329;-7,663645;-42,143699;-42,100151;-42,205822;-49,858326;-51,370473;-49,982460;-36,357301;-37,020486;-19,359235;-0,071107;-36,092580
3027,120117;-0,072420;-33,428127;-34,004103;-33,685756;-29,245003;-25,779977;-28,653237;-7,324795;-6,136140;-7,414602;-42,208487;-42,163466;-42,265945;-50,000626;-51,599829;-50,137338;-36,568454;-37,286472;-19,563649;-0,071483;-36,301858
3062,169922;-0,072770;-33,682188;-34,243562;-33,938283;-28,813073;-25,213158;-28,196566;-7,070612;-5,886369;-7,163580;-42,271956;-42,222533;-42,327350;-50,149960;-51,836660;-50,291307;-36,784329;-37,561257;-20,062957;-0,071956;-36,517408
3097,629883;-0,073068;-33,936727;-34,481846;-34,187378;-28,358233;-24,615305;-27,718030;-6,814781;-5,636612;-6,911309;-42,329395;-42,282557;-42,388118;-50,304952;-52,087462;-50,446551;-37,009521;-37,848611;-20,793201;-0,072271;-36,741785
3133,500000;-0,073655;-34,197570;-34,725338;-34,439661;-27,879836;-23,988778;-27,211386;-6,557563;-5,388440;-6,656696;-42,386963;-42,338917;-42,447644;-50,455983;-52,363409;-50,614225;-37,240897;-38,150008;-21,674364;-0,072525;-36,971745
3169,780029;-0,073769;-34,448228;-34,954155;-34,684499;-27,377398;-23,334775;-26,679586;-6,299594;-5,142765;-6,401580;-42,447771;-42,391263;-42,502064;-50,609185;-52,664557;-50,776335;-37,484521;-38,469303;-22,638861;-0,073033;-37,211234
3206,500000;-0,074286;-34,697792;-35,192210;-34,929460;-26,847354;-22,657441;-26,118484;-6,041297;-4,899999;-6,145934;-42,500350;-42,448473;-42,558239;-50,769940;-52,939226;-50,959178;-37,730893;-38,807293;-23,638255;-0,073576;-37,459525
3243,610107;-0,074645;-34,943085;-35,424963;-35,175248;-26,288819;-21,973210;-25,528818;-5,783425;-4,662512;-5,890920;-42,557388;-42,498450;-42,608208;-50,954823;-53,293290;-51,136462;-37,991831;-39,160862;-24,641159;-0,073804;-37,717125
3281,189941;-0,075232;-35,192809;-35,653849;-35,411125;-25,701943;-21,294895;-24,910755;-5,526733;-4,431070;-5,637110;-42,609862;-42,547017;-42,662857;-51,114418;-53,621295;-51,321149;-38,262273;-39,540469;-25,635133;-0,074347;-37,987007
3319,159912;-0,075031;-35,438052;-35,890391;-35,653217;-25,086312;-20,664001;-24,267512;-5,272229;-4,206722;-5,384596;-42,660792;-42,595388;-42,708046;-51,311496;-53,994265;-51,525549;-38,543830;-39,940101;-26,608865;-0,074110;-38,266825
3357,600098;-0,075880;-35,673356;-36,119987;-35,894559;-24,447085;-20,127872;-23,607515;-5,021300;-3,991969;-5,136471;-42,709292;-42,641792;-42,756180;-51,502138;-54,384291;-51,728540;-38,836416;-40,363483;-27,565281;-0,074636;-38,561477
3396,489990;-0,075959;-35,916841;-36,343607;-36,128493;-23,792285;-19,747473;-22,943498;-4,775129;-3,788509;-4,891864;-42,757050;-42,682258;-42,800323;-51,693620;-54,802057;-51,934089;-39,145341;-40,813476;-28,503546;-0,075179;-38,871585
3435,810059;-0,076827;-36,160422;-36,574073;-36,364843;-23,134759;-19,587306;-22,300787;-4,535377;-3,598573;-4,653468;-42,803921;-42,720833;-42,841511;-51,902847;-55,241739;-52,161653;-39,469498;-41,222853;-29,426730;-0,075784;-39,194918
3475,600098;-0,076696;-36,398975;-36,804206;-36,602869;-22,500350;-19,688279;-21,717497;-4,303804;-3,423426;-4,422410;-42,846139;-42,759198;-42,880451;-52,126145;-55,691955;-52,407291;-39,810727;-41,714248;-30,337415;-0,075907;-39,537339
3515,860107;-0,077300;-36,639661;-37,036588;-36,840656;-21,927827;-20,048621;-21,246914;-4,081969;-3,266000;-4,200874;-42,886649;-42,795229;-42,917281;-52,364273;-56,104054;-52,662990;-40,167107;-42,210000;-31,237574;-0,076371;-39,897334
3556,560059;-0,077431;-36,881746;-37,265525;-37,075702;-21,471216;-20,627493;-20,952095;-3,871896;-3,127758;-3,990195;-42,922618;-42,826658;-42,951596;-52,606297;-56,479854;-52,939611;-40,539679;-42,678426;-32,124741;-0,076467;-40,277219
