"Frequency";"Verification test [FTB-101]" (Magnitude (dB));"H1-X1 [open ] TAP-1" (Magnitude (dB));"H2-X2 [open ] TAP-1" (Magnitude (dB));"H3-X3 [open ] TAP-1" (Magnitude (dB));" X1-H0X0 [open] TAP-1" (Magnitude (dB));"X2-H0X0  [open] TAP-1" (Magnitude (dB));"X3-X0H0 [open] TAP-1" (Magnitude (dB));"Y1-Y3  [ open] TAP-1" (Magnitude (dB));"Y2-Y1 [open] TAP-1" (Magnitude (dB));"Y3-Y2 [ open ] TAP-1" (Magnitude (dB));"H1-X0H0 [short X1-X2-X3] TAP-1" (Magnitude (dB));"H2-X0H0 [short X1-X2-X3 ] TAP-1" (Magnitude (dB));"H3-H0X0 [short X1-X2-X3 ] TAP-1" (Magnitude (dB));"H1-H0X0 [short Y1-Y2-Y3 ] TAP-1" (Magnitude (dB));"H2-H0X0 [short Y1-Y2-Y3 ] TAP-1" (Magnitude (dB));"H3-H0X0 [short Y1-Y2-Y3 ] TAP-1" (Magnitude (dB));"X1-H0X0 [short Y1-Y2-Y3] TAP-1" (Magnitude (dB));"X2-H0X0 [short Y1-Y2-Y3, ] TAP-1" (Magnitude (dB));"X3-X0H0 [short Y1-Y2-Y3 ] TAP-1" (Magnitude (dB));"Verification test [FTB-101] (1)" (Magnitude (dB));"X3-X0H0 [short Y1-Y2-Y3 ] TAP-1 (1)" (Magnitude (dB))
3597,750000;-0,077738;-37,122724;-37,495061;-37,310274;-21,197434;-21,360586;-20,892943;-3,676752;-3,011120;-3,793118;-42,959078;-42,854508;-42,982887;-52,855028;-56,702657;-53,230671;-40,928392;-43,078580;-32,990814;-0,077116;-40,676856
3639,399902;-0,077914;-37,358202;-37,722469;-37,542778;-21,155224;-22,185702;-21,095495;-3,497478;-2,917609;-3,611333;-42,986402;-42,875721;-43,014917;-53,055976;-56,753432;-53,531203;-41,267172;-43,314397;-33,819455;-0,077160;-41,026470
3681,540039;-0,078448;-37,594050;-37,961967;-37,784032;-21,382822;-23,064144;-21,546664;-3,337071;-2,848694;-3,447873;-43,018347;-42,898671;-43,036242;-53,393267;-56,383496;-53,892586;-41,650300;-43,331651;-34,577811;-0,077659;-41,460441
3724,169922;-0,078632;-37,841156;-38,190747;-38,020622;-21,855084;-23,949779;-22,200069;-3,198318;-2,805576;-3,303857;-43,044069;-42,915361;-43,058299;-53,637940;-55,669978;-54,280217;-42,023599;-42,972851;-35,202253;-0,077668;-41,891649
3767,290039;-0,078790;-38,080373;-38,428254;-38,259856;-22,524883;-24,828453;-22,989771;-3,082233;-2,788772;-3,182064;-43,067147;-42,925160;-43,072318;-53,887342;-54,539095;-54,685630;-42,348621;-42,235714;-35,607576;-0,077729;-42,303957
3810,929932;-0,079237;-38,321352;-38,665060;-38,503964;-23,330033;-25,689041;-23,861431;-2,991830;-2,799208;-3,084785;-43,083459;-42,933411;-43,088255;-54,128065;-53,185488;-55,100907;-42,606543;-41,170725;-35,700845;-0,078299;-42,663671
3855,050049;-0,079640;-38,569356;-38,900695;-38,740468;-24,214451;-26,527714;-24,769667;-2,927739;-2,835995;-3,012815;-43,099553;-42,934458;-43,092594;-54,282915;-51,661833;-55,433533;-42,788473;-39,903173;-35,423988;-0,078711;-42,926376
3899,679932;-0,079754;-38,818885;-39,149041;-38,990935;-25,133160;-27,343103;-25,686601;-2,891882;-2,898853;-2,968046;-43,108605;-42,932534;-43,096948;-54,410038;-50,138985;-55,545359;-42,910818;-38,574514;-34,811611;-0,079018;-43,030872
3944,850098;-0,080350;-39,059412;-39,387439;-39,238491;-26,061485;-28,133126;-26,596754;-2,884155;-2,985973;-2,950388;-43,114359;-42,918825;-43,094665;-54,466766;-48,704857;-55,311173;-42,952889;-37,331266;-33,991352;-0,079246;-42,895603
3990,530029;-0,080709;-39,314010;-39,630650;-39,485201;-26,985712;-28,902661;-27,490726;-2,905440;-3,096997;-2,961203;-43,114732;-42,901910;-43,084859;-54,337958;-47,471858;-54,677436;-42,868829;-36,288817;-33,144482;-0,079833;-42,464320
4036,719971;-0,080973;-39,573071;-39,881212;-39,738703;-27,892067;-29,651516;-28,365352;-2,954256;-3,229327;-2,999789;-43,107537;-42,878927;-43,069868;-54,005584;-46,501676;-53,683783;-42,594158;-35,522972;-32,447064;-0,080105;-41,739234
4083,479980;-0,081174;-39,835238;-40,139180;-39,997482;-28,780813;-30,384488;-29,220186;-3,030528;-3,381352;-3,064786;-43,096910;-42,847959;-43,048066;-53,388600;-45,843165;-52,457082;-42,092577;-35,070914;-32,028042;-0,080341;-40,813705
4130,759766;-0,081411;-40,097093;-40,400778;-40,259749;-29,650645;-31,104744;-30,056595;-3,132902;-3,551146;-3,156368;-43,076450;-42,807785;-43,016822;-52,504117;-45,498371;-51,186414;-41,394747;-34,929460;-31,935187;-0,080718;-39,841120
4178,589844;-0,081893;-40,361319;-40,670201;-40,521795;-30,504577;-31,815239;-30,877023;-3,259450;-3,736563;-3,271923;-43,051743;-42,756800;-42,981380;-51,518906;-45,420935;-50,024887;-40,618422;-35,052369;-32,142967;-0,081157;-38,993023
4226,970215;-0,081999;-40,643062;-40,930054;-40,792259;-31,344173;-32,515521;-31,682845;-3,407532;-3,934914;-3,409718;-43,020880;-42,698631;-42,933764;-50,502889;-45,545298;-49,109437;-39,899652;-35,374585;-32,580639;-0,081218;-38,399382
4275,910156;-0,082200;-40,910432;-41,215427;-41,074325;-32,173674;-33,210216;-32,480659;-3,575719;-4,145164;-3,567987;-42,974650;-42,620990;-42,880343;-49,680590;-45,786807;-48,522363;-39,379995;-35,828915;-33,169885;-0,081560;-38,123445
4325,430176;-0,082375;-41,206540;-41,493377;-41,288565;-32,989612;-33,905537;-33,270165;-3,761264;-4,364820;-3,744165;-42,926583;-42,538194;-42,814303;-49,059208;-46,124441;-48,230801;-39,135191;-36,361928;-33,857870;-0,081832;-38,136471
4375,520020;-0,082656;-41,491984;-41,790885;-41,576169;-33,808419;-34,599147;-34,056875;-3,962093;-4,592682;-3,936363;-42,862958;-42,439094;-42,737506;-48,732562;-46,477216;-48,170227;-39,167173;-36,946101;-34,597701;-0,082078;-38,391439
4426,180176;-0,083007;-41,794674;-42,083176;-41,878938;-34,623294;-35,299891;-34,843262;-4,176155;-4,826560;-4,142379;-42,792197;-42,325795;-42,644807;-48,620509;-46,855842;-48,268164;-39,436061;-37,556272;-35,370609;-0,082279;-38,813049
4477,450195;-0,083629;-42,042666;-42,330269;-42,187657;-35,442677;-36,007913;-35,637854;-4,400988;-5,066071;-4,360414;-42,709921;-42,191814;-42,543000;-48,669058;-47,218043;-48,465159;-39,882068;-38,187011;-36,164610;-0,082902;-39,345691
4529,279785;-0,083884;-42,359248;-42,639273;-42,498022;-36,270479;-36,722586;-36,435545;-4,634507;-5,308452;-4,587098;-42,609569;-42,040193;-42,420079;-48,822110;-47,572008;-48,710821;-40,449991;-38,830113;-36,970826;-0,082919;-39,950545
4581,729980;-0,083735;-42,682506;-42,968193;-42,824421;-37,108640;-37,453497;-37,248487;-4,875282;-5,553477;-4,821520;-42,497721;-41,866566;-42,280987;-49,034423;-47,913988;-48,978298;-41,098126;-39,485120;-37,791236;-0,083042;-40,600729
4634,799805;-0,083945;-43,019478;-43,315478;-43,165242;-37,961142;-38,201121;-38,074943;-5,122189;-5,800650;-5,063005;-42,370116;-41,671384;-42,124609;-49,272670;-48,238445;-49,257577;-41,803554;-40,153950;-38,626192;-0,083436;-41,286248
4688,459961;-0,084261;-43,374779;-43,674895;-43,518226;-38,825256;-38,966687;-38,918545;-5,372690;-6,048317;-5,309059;-42,222073;-41,445286;-41,945195;-49,515064;-48,544403;-49,532277;-42,548146;-40,839412;-39,473994;-0,083656;-41,999740
4742,740234;-0,084375;-43,740690;-44,042605;-43,883692;-39,712698;-39,746123;-39,779000;-5,626330;-6,296347;-5,558845;-42,055763;-41,188734;-41,741250;-49,784356;-48,851612;-49,798783;-43,309462;-41,536197;-40,335541;-0,083963;-42,733186
4797,660156;-0,084603;-44,122252;-44,434703;-44,262048;-40,603307;-40,559611;-40,653572;-5,882059;-6,544064;-5,810208;-41,862185;-40,900444;-41,511478;-50,001010;-49,130808;-50,056208;-44,113377;-42,259712;-41,146845;-0,084244;-43,486026
4853,209961;-0,084743;-44,518512;-44,846645;-44,664948;-41,504927;-41,376794;-41,471042;-6,138905;-6,790811;-6,063248;-41,644440;-40,577991;-41,247998;-50,243521;-49,394366;-50,303131;-44,900320;-42,994907;-42,024005;-0,084358;-44,246441
4909,419922;-0,085112;-44,953360;-45,258024;-45,088996;-42,323547;-42,147892;-42,350317;-6,396754;-7,036861;-6,317534;-41,402460;-40,212793;-40,956768;-50,458849;-49,657455;-50,542356;-45,672670;-43,743043;-42,892937;-0,084743;-45,007160
4966,250000;-0,085489;-45,380481;-45,727199;-45,525634;-43,169169;-42,976387;-43,193185;-6,654136;-7,280921;-6,571489;-41,124720;-39,810132;-40,625999;-50,687258;-49,906587;-50,764778;-46,379139;-44,491913;-43,718753;-0,085041;-45,733365
5023,759766;-0,085515;-45,860646;-46,184511;-45,992901;-43,912099;-43,771409;-43,958681;-6,911059;-7,522945;-6,825200;-40,814735;-39,367307;-40,258729;-50,888304;-50,145490;-50,990922;-46,964577;-45,216183;-44,457846;-0,085147;-46,390643
5081,950195;-0,085735;-46,343187;-46,694273;-46,485276;-44,494608;-44,480004;-44,584167;-7,167048;-7,763049;-7,077692;-40,468022;-38,893351;-39,849568;-51,097198;-50,379752;-51,194510;-47,353709;-45,881239;-45,041778;-0,085252;-46,914159
5140,779785;-0,085665;-46,862940;-47,216668;-46,997523;-44,835574;-45,053815;-44,992856;-7,422703;-8,000680;-7,329641;-40,082472;-38,413987;-39,403399;-51,287349;-50,596349;-51,400854;-47,473973;-46,431836;-45,398121;-0,085489;-47,235928
5200,319824;-0,086033;-47,407854;-47,763113;-47,535738;-44,881909;-45,405303;-45,121202;-7,676941;-8,236292;-7,580091;-39,654741;-37,974065;-38,926678;-51,475502;-50,814563;-51,598144;-47,290707;-46,794286;-45,467134;-0,085708;-47,285782
5260,529785;-0,086322;-47,976145;-48,329405;-48,096582;-44,625167;-45,476675;-44,943748;-7,929664;-8,469027;-7,829137;-39,196580;-37,646091;-38,438770;-51,660536;-51,029429;-51,790732;-46,814249;-46,893888;-45,234221;-0,086121;-47,033678
5321,439941;-0,086252;-48,547795;-48,914676;-48,678277;-44,114185;-45,248546;-44,489859;-8,180557;-8,699180;-8,077277;-38,721030;-37,548736;-37,980052;-51,835404;-51,237131;-51,978644;-46,102212;-46,698798;-44,732534;-0,086208;-46,502649
5383,069824;-0,086445;-49,122164;-49,510364;-49,259948;-43,414671;-44,755975;-43,827342;-8,429370;-8,926247;-8,324240;-38,259500;-37,799390;-37,622938;-51,999227;-51,441875;-52,154821;-45,236776;-46,215261;-44,031849;-0,086305;-45,757837
5445,399902;-0,086541;-49,702539;-50,048554;-49,812159;-42,589792;-44,050245;-43,033249;-8,673938;-9,150762;-8,569503;-37,871898;-38,467483;-37,467243;-52,170324;-51,630991;-52,329401;-44,287767;-45,493809;-43,199497;-0,086296;-44,871356
5508,450195;-0,086699;-50,204148;-50,495993;-50,304127;-41,715570;-43,225826;-42,153688;-8,913343;-9,372874;-8,811732;-37,645958;-39,522446;-37,634639;-52,335366;-51,828519;-52,510459;-43,289892;-44,620967;-42,309723;-0,086515;-43,902742
5572,240234;-0,086717;-50,583913;-50,790162;-50,647128;-40,811768;-42,324433;-41,248038;-9,147026;-9,592897;-9,050881;-37,702378;-40,861425;-38,198509;-52,493277;-52,027453;-52,675577;-42,288128;-43,652885;-41,385267;-0,086629;-42,898271
5636,759766;-0,087243;-50,783757;-50,838278;-50,789019;-39,910649;-41,393359;-40,334937;-9,376530;-9,810895;-9,286297;-38,140046;-42,364879;-39,148884;-52,647477;-52,206545;-52,842827;-41,288465;-42,642593;-40,458494;-0,086778;-41,883975
5702,049805;-0,087156;-50,709464;-50,608773;-50,656661;-39,014321;-40,457798;-39,427517;-9,601971;-10,027257;-9,518078;-38,980424;-43,944334;-40,393050;-52,795935;-52,394363;-53,003574;-40,302849;-41,617057;-39,537998;-0,087103;-40,873750
5768,049805;-0,087270;-50,295796;-50,026209;-50,187657;-38,132687;-39,526146;-38,531719;-9,824047;-10,241826;-9,745992;-40,154056;-45,543111;-41,813480;-52,949944;-52,579086;-53,162213;-39,333295;-40,592663;-38,630049;-0,087279;-39,877014
5834,850098;-0,087630;-49,596358;-49,185479;-49,430871;-37,262736;-38,605898;-37,648808;-10,044743;-10,454449;-9,971310;-41,547754;-47,142463;-43,319130;-53,095977;-52,762233;-53,318005;-38,377737;-39,581179;-37,734841;-0,087498;-38,893657
5902,419922;-0,087524;-48,654837;-48,132616;-48,436342;-36,404829;-37,700512;-36,777074;-10,263120;-10,665020;-10,194059;-43,057768;-48,732657;-44,851426;-53,240238;-52,941346;-53,475004;-37,433889;-38,581224;-36,851167;-0,087279;-37,921600
5970,759766;-0,087753;-47,546438;-46,948517;-47,283451;-35,553059;-36,806672;-35,914724;-10,479811;-10,873864;-10,414628;-44,622504;-50,318219;-46,380552;-53,377651;-53,115220;-53,629342;-36,500323;-37,595565;-35,975773;-0,087647;-36,958577
6039,910156;-0,087735;-46,316653;-45,677462;-46,032299;-34,702463;-35,915049;-35,058366;-10,695289;-11,081194;-10,632817;-46,184334;-51,888326;-47,897715;-53,522547;-53,287473;-53,784052;-35,568013;-36,615213;-35,103428;-0,087788;-36,005116
6109,850098;-0,087814;-45,050024;-44,378154;-44,725766;-33,853974;-35,032981;-34,192852;-10,908834;-11,286106;-10,848811;-47,752123;-53,468818;-49,402901;-53,648426;-53,460345;-53,934394;-34,632747;-35,643428;-34,231438;-0,087805;-35,046524
6180,580078;-0,087832;-43,726459;-43,042725;-43,396442;-32,995389;-34,142567;-33,326783;-11,120698;-11,490359;-11,063822;-49,304734;-55,060186;-50,891956;-53,792295;-53,634058;-54,079383;-33,693023;-34,670850;-33,351716;-0,087928;-34,086591
6252,149902;-0,088147;-42,406742;-41,697715;-42,045062;-32,126461;-33,250495;-32,449577;-11,331548;-11,692953;-11,276938;-50,849720;-56,680462;-52,371994;-53,926621;-53,799991;-54,233898;-32,740818;-33,691047;-32,461712;-0,088244;-33,115575
6324,560059;-0,088130;-41,071023;-40,346797;-40,685583;-31,238841;-32,341370;-31,554541;-11,540623;-11,893688;-11,488793;-52,389770;-58,321066;-53,854959;-54,052670;-53,969765;-54,375695;-31,771681;-32,700655;-31,554804;-0,088103;-32,129127
6397,790039;-0,087832;-39,725059;-38,985987;-39,318265;-30,327541;-31,416813;-30,637604;-11,747900;-12,093472;-11,698228;-53,937073;-60,003128;-55,344244;-54,181731;-54,141240;-54,516889;-30,779068;-31,694054;-30,625966;-0,087937;-31,122667
6471,879883;-0,087858;-38,374639;-37,624656;-37,951463;-29,388604;-30,468468;-29,693652;-11,954187;-12,292129;-11,906917;-55,495055;-61,721404;-56,850502;-54,303718;-54,308137;-54,660463;-29,758138;-30,665079;-29,669821;-0,087867;-30,089225
6546,830078;-0,087928;-37,029675;-36,278341;-36,595998;-28,468129;-29,491381;-28,771555;-12,159223;-12,490166;-12,114119;-57,074400;-63,444152;-58,387831;-54,439249;-54,479684;-54,799049;-28,757475;-29,608270;-28,735102;-0,088182;-29,030221
6622,609863;-0,088095;-35,712873;-34,974196;-35,284281;-27,456658;-28,533445;-27,759568;-12,363228;-12,686984;-12,320247;-58,676389;-65,113561;-59,933289;-54,558803;-54,648916;-54,941727;-27,663771;-28,572183;-27,710092;-0,088235;-27,978257
6699,310059;-0,088349;-34,449054;-33,759332;-34,067880;-26,409898;-27,487558;-26,715756;-12,565975;-12,882927;-12,525691;-60,299306;-66,608624;-61,496925;-54,680449;-54,817396;-55,079931;-26,534180;-27,445004;-26,651688;-0,088603;-26,843534
6776,890137;-0,088060;-33,306905;-32,726407;-33,026311;-25,337099;-26,412442;-25,649286;-12,768276;-13,078224;-12,729678;-61,920022;-67,711717;-63,063711;-54,794898;-54,975171;-55,208906;-25,374044;-26,286777;-25,568766;-0,088393;-25,683659
6855,350098;-0,088358;-32,380769;-31,973540;-32,261999;-24,262275;-25,324471;-24,586258;-12,969407;-13,273768;-12,933757;-63,498414;-68,357300;-64,588791;-54,916969;-55,154539;-55,352989;-24,207441;-25,109666;-24,483656;-0,088577;-24,520909
6934,740234;-0,088016;-31,765418;-31,587124;-31,859052;-23,234443;-24,258445;-23,576308;-13,169885;-13,468490;-13,136753;-64,911612;-68,470685;-66,041262;-55,032834;-55,317199;-55,482654;-23,077267;-23,943500;-23,443597;-0,088402;-23,401001
7015,049805;-0,088253;-31,523520;-31,582113;-31,835811;-22,338997;-23,280560;-22,705377;-13,370199;-13,663909;-13,340088;-66,071178;-68,165378;-67,398972;-55,149867;-55,479402;-55,612030;-22,066093;-22,848827;-22,530066;-0,088463;-22,405115
7096,259766;-0,088042;-31,642300;-31,896933;-32,130778;-21,695698;-22,494005;-22,090510;-13,570392;-13,858127;-13,542595;-66,850832;-67,665807;-68,519652;-55,263715;-55,642113;-55,739266;-21,292032;-21,922503;-21,858063;-0,088174;-21,648021
7178,450195;-0,088244;-32,038803;-32,424704;-32,643753;-21,425540;-22,023040;-21,842876;-13,770517;-14,053633;-13,745835;-67,170478;-67,098337;-69,268755;-55,365869;-55,806912;-55,872929;-20,881408;-21,291004;-21,544049;-0,088481;-21,249462
7261,569824;-0,088191;-32,607520;-33,067504;-33,275490;-21,578429;-21,957298;-22,006293;-13,970241;-14,248936;-13,948706;-67,062891;-66,502851;-69,528113;-55,466817;-55,965341;-55,993115;-20,897708;-21,059466;-21,642751;-0,088498;-21,266921
7345,640137;-0,088007;-33,266723;-33,759077;-33,955330;-22,099841;-22,293409;-22,525313;-14,171024;-14,445662;-14,151999;-66,672861;-65,990183;-69,369374;-55,575890;-56,135949;-56,111489;-21,296457;-21,244098;-22,109736;-0,088279;-21,654964
7430,700195;-0,088139;-33,954637;-34,453914;-34,641648;-22,868407;-22,937832;-23,282639;-14,372241;-14,643054;-14,356806;-66,163877;-65,467542;-68,936861;-55,677421;-56,287967;-56,240566;-21,959322;-21,762089;-22,829617;-0,088130;-22,300436
7516,750000;-0,088270;-34,639680;-35,132045;-35,310363;-23,764439;-23,765350;-24,163157;-14,573951;-14,842063;-14,562100;-65,619643;-65,022957;-68,352823;-55,777055;-56,454351;-56,356674;-22,761120;-22,485617;-23,684276;-0,088489;-23,082196
7603,779785;-0,088402;-35,302723;-35,779085;-35,952632;-24,701570;-24,673840;-25,086031;-14,777265;-15,042203;-14,768843;-65,054235;-64,631590;-67,742480;-55,873253;-56,616096;-56,470072;-23,609371;-23,303235;-24,587142;-0,088393;-23,912222
7691,839844;-0,087884;-35,937492;-36,395589;-36,564301;-25,632142;-25,598584;-26,003488;-14,981407;-15,243648;-14,977022;-64,533356;-64,282631;-67,166553;-55,954648;-56,776295;-56,580633;-24,451957;-24,142183;-25,487827;-0,087963;-24,738436
7780,899902;-0,087796;-36,538257;-36,981434;-37,146268;-26,532798;-26,505165;-26,892582;-15,187268;-15,447407;-15,186719;-64,062465;-63,958557;-66,642801;-56,051411;-56,928947;-56,693510;-25,262354;-24,963568;-26,360892;-0,087788;-25,535189
7871,000000;-0,087761;-37,109823;-37,539833;-37,698779;-27,392459;-27,377337;-27,744365;-15,395876;-15,654376;-15,399763;-63,625719;-63,697907;-66,151152;-56,126602;-57,089297;-56,787029;-26,030472;-25,748302;-27,195978;-0,088147;-26,292117
7962,160156;-0,087682;-37,656364;-38,069934;-38,223321;-28,210838;-28,210324;-28,555606;-15,606005;-15,863752;-15,614441;-63,246350;-63,453248;-65,717397;-56,208341;-57,252791;-56,893887;-26,752513;-26,490373;-27,989407;-0,087612;-27,004466
8054,330078;-0,087647;-38,175809;-38,577758;-38,727029;-28,988658;-29,003609;-29,328702;-15,819303;-16,076532;-15,833108;-62,894645;-63,244079;-65,328560;-56,279530;-57,404592;-56,986283;-27,430218;-27,187211;-28,742918;-0,087998;-27,674334
8147,609863;-0,087454;-38,672960;-39,064558;-39,209576;-29,731120;-29,761237;-30,065973;-16,035823;-16,292443;-16,054830;-62,557247;-63,065417;-64,989292;-56,342068;-57,554240;-57,074400;-28,066695;-27,842646;-29,460040;-0,087893;-28,304672
8241,950195;-0,087445;-39,151404;-39,533304;-39,670867;-30,440654;-30,485705;-30,772941;-16,255792;-16,513337;-16,280379;-62,268877;-62,904481;-64,669483;-56,403738;-57,699912;-57,158909;-28,666208;-28,459935;-30,144178;-0,087867;-28,898885
8337,389648;-0,087077;-39,609367;-39,979786;-40,116341;-31,121948;-31,182888;-31,452096;-16,479855;-16,738861;-16,510430;-62,005899;-62,740911;-64,402763;-56,458856;-57,843188;-57,236283;-29,231869;-29,042463;-30,799854;-0,087586;-29,460376
8433,919922;-0,087094;-40,055856;-40,419063;-40,550482;-31,780779;-31,855820;-32,109601;-16,709433;-16,970458;-16,746741;-61,757930;-62,625548;-64,139175;-56,514558;-57,992865;-57,294484;-29,768695;-29,594470;-31,430760;-0,087823;-29,993184
8531,589844;-0,086849;-40,484877;-40,846638;-40,972298;-32,418315;-32,508956;-32,747298;-16,944391;-17,207518;-16,988493;-61,523094;-62,499597;-63,913340;-56,547533;-58,117988;-57,362240;-30,278506;-30,118523;-32,040540;-0,087542;-30,500299
8630,379883;-0,086673;-40,907751;-41,263243;-41,381040;-33,041385;-33,147678;-33,370280;-17,185315;-17,452267;-17,237105;-61,317054;-62,383602;-63,697135;-56,578466;-58,264335;-57,408973;-30,765468;-30,618678;-32,633555;-0,087243;-30,985382
8730,309570;-0,086682;-41,317841;-41,674006;-41,783522;-33,651187;-33,774292;-33,981572;-17,433696;-17,699845;-17,493758;-61,113071;-62,273988;-63,500779;-56,595763;-58,382854;-57,445597;-31,231527;-31,097541;-33,212402;-0,087086;-31,449564
8831,410156;-0,086682;-41,720948;-42,078276;-42,180073;-34,252386;-34,393624;-34,584933;-17,690785;-17,961692;-17,754135;-60,912216;-62,171079;-63,303107;-56,608686;-58,505938;-57,474124;-31,679579;-31,558089;-33,780486;-0,087042;-31,896899
8933,669922;-0,086156;-42,125187;-42,475285;-42,573458;-34,849068;-35,008109;-35,183177;-17,950914;-18,233592;-18,029271;-60,720232;-62,072530;-63,136167;-56,610802;-58,619669;-57,482635;-32,111562;-32,001890;-34,341172;-0,086655;-32,328217
9037,110352;-0,086199;-42,515537;-42,865422;-42,961020;-35,443808;-35,623988;-35,781223;-18,226861;-18,517720;-18,316771;-60,528383;-61,974496;-62,950595;-56,593710;-58,720730;-57,487772;-32,530615;-32,432115;-34,897687;-0,086664;-32,746242
9141,769531;-0,086226;-42,909859;-43,261851;-43,345007;-36,039677;-36,244567;-36,381949;-18,515597;-18,816156;-18,616928;-60,335054;-61,875843;-62,776842;-56,560384;-58,830113;-57,469904;-32,936645;-32,850108;-35,453426;-0,086401;-33,152652
9247,610352;-0,086147;-43,296339;-43,651655;-43,729715;-36,643732;-36,871561;-36,988309;-18,818127;-19,130318;-18,932822;-60,143735;-61,752434;-62,596184;-56,513220;-58,914558;-57,437833;-33,332465;-33,258246;-36,011808;-0,086322;-33,549784
9354,690430;-0,085954;-43,686400;-44,043435;-44,112958;-37,255830;-37,512981;-37,605119;-19,136843;-19,462637;-19,266384;-59,940704;-61,646992;-62,420539;-56,447943;-58,984674;-57,378347;-33,719494;-33,657252;-36,574483;-0,086094;-33,936986
9463,030273;-0,085735;-44,078468;-44,436555;-44,497451;-37,879448;-38,172993;-38,235222;-19,474811;-19,816678;-19,620334;-59,728848;-61,516338;-62,212789;-56,369988;-59,041192;-57,301548;-34,099219;-34,048991;-37,146518;-0,085849;-34,317840
9572,599609;-0,085708;-44,463377;-44,842018;-44,882381;-38,524094;-38,853754;-38,885402;-19,835494;-20,195630;-19,998350;-59,511929;-61,375685;-62,026637;-56,253930;-59,086735;-57,196252;-34,472142;-34,435586;-37,732030;-0,085822;-34,693547
9683,450195;-0,085533;-44,866821;-45,242572;-45,272022;-39,189773;-39,562988;-39,557786;-20,221868;-20,603373;-20,403317;-59,288764;-61,214808;-61,800550;-56,125546;-59,098393;-57,071113;-34,841200;-34,818161;-38,334392;-0,085840;-35,064072
9795,580078;-0,085059;-45,264264;-45,650501;-45,665997;-39,883010;-40,304127;-40,256519;-20,638311;-21,044505;-20,839795;-59,037848;-61,032250;-61,563493;-55,969927;-59,114145;-56,907930;-35,205354;-35,198155;-38,956437;-0,085384;-35,431171
9908,990234;-0,085085;-45,668415;-46,070024;-46,067421;-40,608588;-41,081121;-40,990794;-21,091288;-21,525734;-21,313587;-58,772233;-60,847145;-61,310364;-55,788654;-59,083374;-56,707887;-35,568325;-35,577508;-39,603639;-0,085410;-35,797109
10023,799805;-0,084743;-46,083032;-46,494848;-46,477143;-41,366673;-41,829849;-41,694136;-21,588727;-22,052991;-21,829303;-58,485047;-60,611533;-61,029442;-55,573855;-59,025727;-56,472849;-35,930259;-35,956720;-40,275533;-0,084919;-36,162209
10139,799805;-0,084550;-46,508416;-46,932720;-46,892102;-42,097905;-42,669433;-42,498439;-22,139642;-22,633919;-22,393288;-58,171304;-60,351346;-60,720553;-55,321912;-58,944506;-56,194823;-36,292104;-36,338021;-40,908850;-0,084708;-36,527651
10257,200195;-0,084366;-46,943899;-47,392907;-47,326289;-42,920770;-43,502898;-43,327331;-22,756848;-23,275518;-23,009966;-57,832083;-60,056459;-60,369771;-55,017110;-58,825028;-55,871579;-36,654480;-36,723300;-41,626196;-0,084393;-36,894251
10376,000000;-0,084235;-47,393517;-47,855426;-47,765852;-43,741906;-44,272497;-44,154730;-23,453157;-23,980850;-23,679883;-57,457061;-59,719592;-59,990278;-54,682521;-58,666848;-55,486683;-37,021472;-37,114495;-42,335780;-0,084305;-37,265906
10496,099609;-0,084138;-47,861179;-48,340380;-48,223276;-44,505414;-44,848026;-44,917714;-24,230099;-24,737942;-24,387894;-57,040788;-59,338927;-59,558282;-54,293626;-58,458967;-55,053106;-37,391330;-37,514024;-42,982948;-0,084358;-37,641654
10617,700195;-0,083700;-48,345032;-48,849735;-48,696224;-45,098551;-45,057235;-45,498780;-25,041856;-25,487173;-25,074915;-56,583446;-58,899854;-59,078686;-53,852604;-58,195968;-54,548317;-37,768634;-37,923379;-43,461434;-0,084094;-38,024150
10740,599609;-0,083401;-48,854357;-49,377808;-49,179929;-45,332363;-44,738646;-45,727283;-25,744734;-26,058152;-25,582680;-56,071778;-58,403284;-58,546475;-53,345214;-57,873529;-53,967378;-38,153519;-38,346446;-43,598915;-0,083647;-38,415724
10865,000000;-0,083296;-49,386070;-49,945860;-49,699408;-45,021672;-43,852141;-45,429191;-26,092889;-26,152951;-25,655247;-55,510116;-57,832286;-57,949474;-52,771601;-57,481466;-53,307387;-38,548459;-38,786118;-43,211055;-0,083621;-38,818203
10990,799805;-0,083112;-49,945778;-50,543321;-50,236434;-44,104065;-42,490336;-44,554799;-25,841395;-25,524485;-25,088683;-54,882543;-57,197384;-57,282406;-52,115556;-57,014078;-52,556163;-38,956668;-39,245894;-42,219067;-0,083340;-39,233718
11118,099609;-0,082796;-50,532801;-51,182857;-50,801811;-42,702911;-40,819315;-43,203127;-24,903618;-24,209683;-23,904784;-54,187067;-56,474991;-56,533593;-51,371502;-56,462496;-51,705779;-39,381047;-39,730953;-40,741065;-0,083051;-39,666853
11246,799805;-0,082516;-51,180559;-51,867562;-51,406601;-41,005537;-38,991167;-41,548335;-23,405192;-22,452273;-22,291938;-53,412978;-55,659064;-55,707997;-50,536627;-55,807716;-50,748926;-39,824932;-40,245549;-39,031086;-0,082814;-40,120066
11377,099609;-0,082402;-51,844842;-52,603035;-52,050586;-39,177755;-37,127153;-39,744436;-21,571098;-20,487707;-20,454484;-52,551850;-54,750599;-54,782123;-49,587893;-55,038523;-49,684695;-40,292154;-40,791593;-37,396413;-0,082603;-40,598616
11508,799805;-0,082121;-52,574394;-53,397531;-52,736300;-37,337145;-35,332766;-37,897771;-19,590786;-18,463988;-18,535314;-51,593490;-53,726198;-53,752221;-48,532889;-54,128993;-48,519467;-40,788815;-41,302369;-36,167180;-0,082489;-41,040372
11642,099609;-0,081850;-53,344688;-54,247100;-53,471644;-35,593601;-33,745877;-36,105330;-17,580037;-16,462439;-16,620274;-50,530202;-52,581896;-52,611341;-47,375124;-53,035305;-47,309769;-41,249301;-41,888356;-35,607734;-0,081911;-41,578981
11776,900391;-0,081218;-54,169515;-55,119854;-54,256735;-34,097458;-32,562026;-34,495616;-15,615961;-14,553930;-14,781360;-49,355847;-51,313861;-51,352930;-46,166279;-51,695958;-46,177132;-41,804784;-42,423649;-35,750920;-0,081507;-42,144689
11913,200195;-0,081201;-54,992332;-55,936350;-55,065992;-33,050394;-31,972403;-33,264163;-13,778534;-12,914066;-13,143141;-48,070719;-49,926120;-49,983035;-45,041220;-50,056955;-45,366178;-42,368655;-42,771235;-36,365871;-0,081560;-42,715238
12051,200195;-0,081096;-55,803750;-56,635473;-55,867799;-32,620658;-32,022770;-32,623333;-12,157638;-11,379837;-11,664827;-46,707480;-48,440289;-48,519004;-44,223260;-48,187487;-45,147806;-42,874258;-42,708877;-37,110633;-0,081192;-43,221067
12190,700195;-0,081052;-56,434854;-56,916574;-56,574308;-32,807464;-32,566122;-32,650161;-10,897740;-10,365359;-10,610393;-45,331224;-46,927801;-47,035670;-43,876129;-46,367199;-45,498126;-43,152621;-42,116770;-37,639073;-0,081244;-43,493230
12331,900391;-0,080508;-56,652826;-56,562430;-57,026528;-33,437058;-33,391075;-33,209381;-10,104167;-9,842451;-10,002823;-44,096726;-45,538969;-45,679365;-43,765364;-44,881223;-45,918037;-42,986071;-41,243606;-37,741602;-0,080569;-43,303921
12474,700195;-0,080377;-56,245356;-55,504937;-56,989415;-34,309987;-34,337505;-34,077845;-9,795268;-9,764979;-9,822836;-43,239146;-44,504859;-44,685929;-43,582971;-43,882374;-45,934017;-42,434115;-40,577035;-37,607757;-0,080613;-42,686742
12619,099609;-0,080341;-55,151408;-53,921485;-56,270423;-35,283020;-35,318668;-35,081115;-9,876667;-10,002713;-9,967588;-42,964489;-44,041250;-44,271332;-43,457023;-43,489751;-45,695013;-41,938330;-40,385192;-37,666119;-0,080420;-42,098071
12765,299805;-0,080114;-53,565961;-52,087532;-54,953184;-36,282757;-36,294371;-36,121710;-10,206061;-10,417509;-10,311184;-43,260031;-44,158823;-44,442985;-43,652726;-43,691195;-45,632707;-41,820205;-40,609362;-38,085457;-0,079903;-41,913849
12913,099609;-0,079771;-51,775959;-50,280237;-53,296862;-37,280628;-37,254817;-37,159285;-10,661373;-10,910054;-10,753957;-43,914240;-44,653053;-44,997210;-44,167113;-44,274713;-45,883170;-42,073047;-41,083374;-38,768086;-0,079798;-42,139420
13062,599609;-0,079333;-50,151358;-48,807469;-51,645851;-38,269743;-38,202251;-38,183768;-11,162203;-11,420758;-11,231559;-44,693038;-45,286760;-45,697038;-44,835892;-44,993505;-46,328074;-42,560524;-41,687867;-39,584573;-0,079570;-42,623480
13213,900391;-0,078825;-49,032163;-47,989102;-50,401472;-39,250594;-39,142428;-39,195234;-11,664528;-11,917803;-11,708020;-45,448199;-45,906577;-46,390788;-45,514302;-45,689376;-46,826095;-43,177555;-42,361938;-40,463265;-0,079053;-43,246678
13366,900391;-0,078746;-48,712716;-48,035443;-49,915097;-40,235386;-40,085665;-40,202793;-12,146800;-12,387491;-12,165212;-46,113197;-46,442115;-47,006003;-46,124335;-46,290880;-47,293361;-43,875735;-43,083546;-41,374220;-0,078869;-43,947672
13521,700195;-0,078334;-49,233025;-48,842689;-50,303700;-41,233098;-41,041606;-41,216806;-12,599440;-12,823188;-12,595736;-46,664083;-46,868281;-47,517226;-46,634817;-46,769596;-47,695059;-44,630553;-43,846229;-42,310426;-0,078466;-44,704092
13678,200195;-0,077791;-50,336273;-50,123425;-51,348053;-42,256581;-42,026055;-42,248644;-13,020787;-13,224617;-12,998414;-47,091554;-47,178375;-47,923607;-47,037076;-47,122363;-48,017410;-45,441794;-44,653335;-43,275367;-0,078115;-45,508929
13836,599609;-0,077615;-51,731054;-51,576908;-52,729452;-43,314168;-43,043995;-43,310289;-13,411066;-13,596908;-13,374734;-47,402923;-47,378048;-48,226254;-47,331722;-47,357235;-48,260247;-46,311694;-45,511811;-44,278067;-0,077931;-46,366385
13996,799805;-0,077230;-53,164466;-52,998608;-54,234479;-44,418566;-44,112275;-44,412515;-13,773868;-13,945591;-13,726662;-47,600925;-47,469353;-48,433589;-47,522077;-47,479026;-48,427537;-47,244603;-46,430871;-45,325529;-0,077466;-47,282206
14158,900391;-0,076853;-54,429592;-54,148278;-55,689416;-45,566755;-45,231065;-45,561678;-14,112174;-14,274329;-14,055429;-47,689815;-47,458974;-48,552072;-47,610432;-47,495521;-48,521599;-48,237929;-47,414805;-46,423243;-0,077010;-48,257864
14322,900391;-0,076634;-55,204754;-54,747182;-56,926873;-46,744069;-46,399167;-46,751757;-14,428769;-14,584281;-14,363749;-47,675743;-47,352170;-48,588534;-47,602217;-47,411910;-48,547772;-49,267619;-48,458969;-47,565510;-0,076897;-49,284121
14488,700195;-0,076310;-55,262154;-54,549940;-57,692583;-47,887134;-47,570513;-47,951984;-14,725338;-14,876762;-14,652529;-47,556383;-47,150729;-48,550049;-47,496736;-47,233011;-48,507015;-50,274196;-49,521404;-48,715061;-0,076380;-50,323862
14656,500000;-0,076135;-54,564747;-53,642952;-57,801885;-48,856331;-48,645267;-49,070307;-15,005372;-15,153744;-14,924520;-47,336450;-46,854216;-48,434645;-47,296138;-46,959156;-48,402683;-51,101126;-50,502714;-49,779642;-0,076117;-51,286457
14826,200195;-0,075705;-53,336215;-52,266704;-57,255894;-49,402106;-49,407544;-49,924541;-15,269759;-15,416913;-15,181680;-47,012290;-46,464866;-48,249575;-47,000128;-46,592448;-48,239184;-51,503315;-51,188618;-50,574283;-0,075907;-51,992073
14997,900391;-0,075565;-51,815239;-50,650739;-56,260421;-49,275525;-49,567564;-50,255451;-15,521260;-15,668237;-15,425475;-46,586309;-45,981394;-47,994508;-46,600318;-46,131177;-48,010679;-51,227507;-51,279102;-50,848629;-0,075679;-52,191756
15171,500000;-0,075136;-50,215094;-48,952550;-55,039357;-48,447384;-48,967731;-49,892414;-15,761045;-15,909461;-15,657536;-46,060560;-45,414258;-47,667087;-46,103651;-45,575712;-47,722403;-50,253103;-50,601293;-50,438227;-0,075118;-51,721907
15347,200195;-0,074890;-48,584169;-47,265550;-53,746046;-47,124395;-47,752738;-48,917998;-15,991363;-16,142632;-15,878818;-45,450443;-44,790284;-47,268497;-45,514172;-44,941139;-47,371105;-48,802059;-49,282882;-49,427321;-0,074803;-50,658054
15524,900391;-0,074531;-47,008338;-45,675541;-52,439022;-45,570911;-46,201611;-47,578053;-16,214012;-16,368730;-16,091417;-44,794732;-44,177968;-46,796375;-44,856241;-44,261140;-46,956369;-47,126012;-47,619658;-48,059926;-0,074330;-49,236220
15704,700195;-0,074338;-45,579046;-44,333522;-51,148022;-43,948110;-44,534937;-46,092258;-16,429555;-16,589662;-16,295845;-44,193283;-43,725806;-46,255666;-44,189272;-43,620882;-46,479029;-45,394370;-45,834302;-46,550155;-0,074128;-47,669944
15886,500000;-0,074023;-44,472224;-43,505472;-49,886638;-42,333904;-42,862427;-44,583018;-16,639247;-16,805709;-16,494346;-43,823820;-43,675758;-45,649918;-43,639549;-43,186488;-45,942846;-43,675214;-44,046867;-45,019504;-0,073944;-46,080128
16070,500000;-0,073848;-43,917075;-43,419769;-48,671533;-40,760706;-41,237494;-43,100571;-16,842709;-17,015310;-16,686628;-43,923390;-44,236151;-45,007144;-43,410605;-43,187341;-45,361926;-41,996635;-42,308284;-43,513174;-0,073681;-44,515809
16256,599609;-0,073428;-44,037820;-44,052918;-47,533050;-39,248522;-39,699935;-41,660515;-17,037391;-17,212810;-16,873742;-44,602473;-45,332635;-44,376745;-43,692244;-43,739167;-44,772706;-40,379583;-40,666214;-42,047294;-0,072989;-42,992933
16444,900391;-0,073086;-44,698332;-45,136470;-46,533996;-37,828632;-38,320350;-40,265693;-17,215079;-17,386636;-17,056494;-45,665079;-46,542607;-43,832418;-44,456714;-44,627519;-44,226990;-38,856571;-39,200382;-40,626746;-0,072735;-41,513948
16635,300781;-0,072814;-45,560377;-46,383213;-45,735887;-36,564769;-37,210983;-38,917702;-17,364227;-17,514351;-17,235526;-46,676476;-47,361247;-43,396224;-45,381642;-45,420043;-43,754624;-37,497860;-38,050758;-39,256811;-0,072490;-40,081648
16827,900391;-0,072595;-46,333943;-47,621704;-45,125808;-35,551549;-36,485764;-37,623070;-17,469319;-17,561518;-17,408715;-47,214395;-47,509284;-42,914317;-46,035222;-45,787364;-43,263015;-36,424489;-37,378218;-37,953316;-0,072245;-38,707172
17022,800781;-0,072070;-46,926991;-48,828276;-44,595011;-34,861654;-36,125657;-36,392092;-17,520943;-17,515656;-17,576619;-47,122620;-47,091378;-42,163889;-46,170431;-45,722666;-42,532867;-35,761151;-37,210353;-36,745845;-0,071763;-37,413164
17219,900391;-0,072070;-47,373378;-50,006176;-44,018940;-34,460567;-35,908214;-35,231349;-17,520681;-17,374493;-17,730425;-46,648438;-46,447149;-41,115777;-45,924374;-45,478568;-41,434787;-35,508873;-37,312122;-35,661331;-0,071877;-36,226660
17419,300781;-0,071737;-47,671414;-51,063697;-43,326822;-34,224020;-35,575889;-34,167029;-17,504244;-17,196818;-17,875298;-46,256772;-45,901674;-39,974154;-45,638407;-45,326571;-40,066178;-35,481311;-37,307279;-34,704540;-0,071272;-35,170365
17621,000000;-0,071457;-47,871276;-51,894507;-42,647539;-34,049298;-35,037591;-33,318207;-17,499748;-17,080232;-17,992589;-46,287978;-45,695364;-38,972318;-45,546795;-45,393109;-38,676837;-35,446070;-36,964393;-33,939234;-0,070712;-34,329588
17825,000000;-0,071404;-48,238242;-52,479965;-42,274620;-33,894048;-34,378059;-32,870266;-17,506069;-17,071671;-18,054784;-46,811470;-45,954905;-38,197027;-45,683425;-45,650035;-37,530742;-35,303128;-36,331016;-33,530503;-0,070660;-33,900501
18031,400391;-0,070852;-48,990248;-53,001712;-42,330894;-33,821587;-33,803013;-32,903853;-17,489008;-17,148332;-18,020277;-47,727983;-46,604423;-37,649139;-46,032299;-46,049276;-36,795012;-35,157424;-35,652585;-33,584200;-0,070283;-34,045709
18240,199219;-0,070634;-50,109923;-53,647967;-42,666859;-33,964083;-33,542058;-33,290200;-17,431820;-17,265208;-17,878495;-48,940896;-47,350348;-37,339191;-46,670782;-46,656510;-36,480665;-35,220221;-35,211708;-33,992352;-0,070038;-34,711436
18451,400391;-0,070178;-51,476869;-54,435129;-43,138199;-34,379651;-33,693905;-33,798332;-17,371733;-17,388629;-17,703045;-50,336759;-47,870308;-37,235525;-47,683775;-47,504646;-36,469204;-35,583670;-35,172657;-34,507469;-0,069714;-35,576673
18665,099609;-0,069942;-52,967784;-55,108471;-43,852330;-35,008060;-34,150404;-34,226566;-17,359675;-17,505287;-17,598924;-51,674981;-48,048488;-37,285265;-48,986825;-48,340743;-36,627281;-36,189388;-35,501884;-34,904158;-0,069486;-36,181606
18881,199219;-0,069889;-54,547065;-55,418605;-44,953376;-35,697352;-34,654875;-34,384655;-17,403625;-17,613430;-17,589772;-52,539736;-47,953048;-37,514286;-50,301794;-48,786113;-36,930959;-36,912129;-35,982607;-34,989990;-0,069338;-36,198748
19099,800781;-0,069329;-56,135671;-55,510427;-46,378288;-36,234821;-34,920502;-34,183865;-17,480036;-17,712318;-17,626771;-52,568485;-47,712245;-38,066526;-51,260472;-48,748814;-37,502354;-37,598727;-36,314577;-34,697320;-0,068847;-35,674570
19321,000000;-0,069057;-57,685394;-55,828217;-47,991085;-36,442693;-34,846812;-33,866911;-17,567950;-17,802627;-17,658222;-51,847730;-47,503513;-39,083765;-51,543182;-48,443962;-38,508718;-38,077866;-36,296583;-34,296057;-0,068479;-35,055171
19544,699219;-0,068803;-59,109754;-56,629697;-49,687556;-36,396048;-34,710633;-33,862325;-17,656365;-17,884484;-17,675485;-50,925807;-47,581899;-40,513193;-51,202519;-48,230375;-39,948904;-38,272377;-36,078467;-34,229919;-0,068138;-34,848397
19771,099609;-0,068681;-60,218963;-57,691518;-51,431893;-36,455216;-34,891752;-34,332392;-17,742071;-17,959563;-17,705379;-50,369113;-48,112480;-42,127949;-50,728112;-48,423321;-41,617820;-38,374207;-36,072330;-34,662953;-0,067867;-35,199554
20000,000000;-0,068471;-60,763484;-58,484683;-53,206281;-36,858242;-35,456823;-35,135864;-17,822411;-18,028648;-17,760039;-50,322466;-48,987607;-43,704091;-50,552829;-49,063030;-43,274594;-38,676091;-36,469378;-35,446687;-0,067517;-35,931182
20154,099609;-0,067998;-60,767886;-58,680642;-54,391984;-37,296265;-35,972331;-35,762698;-17,871286;-18,070420;-17,805595;-50,486286;-49,635540;-44,666286;-50,627737;-49,628642;-44,292848;-39,029610;-36,907748;-36,065867;-0,067158;-36,523518
20309,400391;-0,068015;-60,478285;-58,595769;-55,579335;-37,819166;-36,543856;-36,419656;-17,916679;-18,109250;-17,853968;-50,727365;-50,260005;-45,537917;-50,797114;-50,216614;-45,219175;-39,477182;-37,425942;-36,717644;-0,067044;-37,151585
20465,900391;-0,067832;-60,016101;-58,257439;-56,718120;-38,390933;-37,141704;-37,087372;-17,958052;-18,144043;-17,902613;-50,986552;-50,826851;-46,312196;-51,011142;-50,775434;-46,044223;-39,984466;-37,985078;-37,381237;-0,066799;-37,793325
20623,599609;-0,067508;-59,415653;-57,782014;-57,782687;-38,988306;-37,749643;-37,755410;-17,995209;-18,175316;-17,949199;-51,239728;-51,318111;-46,992217;-51,229691;-51,273312;-46,767967;-40,527322;-38,561918;-38,046873;-0,066510;-38,436738
20782,500000;-0,067245;-58,759196;-57,207203;-58,694607;-39,599324;-38,357008;-38,420284;-18,028163;-18,202604;-17,993141;-51,465319;-51,734206;-47,581484;-51,433740;-51,704376;-47,396651;-41,091445;-39,143452;-38,708819;-0,066072;-39,077357
20942,599609;-0,067018;-58,082044;-56,609744;-59,367388;-40,216487;-38,961291;-39,081498;-18,057146;-18,226012;-18,033425;-51,658708;-52,073851;-48,086902;-51,610204;-52,062663;-47,935163;-41,669037;-39,724218;-39,366984;-0,065845;-39,713538
21104,000000;-0,066877;-57,424069;-55,992348;-59,743931;-40,838111;-39,562823;-39,740304;-18,081905;-18,245578;-18,069933;-51,816525;-52,347594;-48,515345;-51,758319;-52,355155;-48,392701;-42,256355;-40,302849;-40,022900;-0,065731;-40,347584
21266,500000;-0,066790;-56,757139;-55,387650;-59,767999;-41,466547;-40,160106;-40,398850;-18,102336;-18,261419;-18,102196;-51,938173;-52,561215;-48,872382;-51,874171;-52,587481;-48,773869;-42,853712;-40,879053;-40,678874;-0,065644;-40,981307
21430,400391;-0,066466;-56,135003;-54,804445;-59,505444;-42,101113;-40,758545;-41,061075;-18,119246;-18,273373;-18,130025;-52,029360;-52,722310;-49,164173;-51,961586;-52,766161;-49,086956;-43,461137;-41,455755;-41,337475;-0,065144;-41,617109
21595,500000;-0,066475;-55,537405;-54,250012;-59,027591;-42,745378;-41,361176;-41,729222;-18,133037;-18,282278;-18,154291;-52,086310;-52,838599;-49,397134;-52,015250;-52,900975;-49,338140;-44,080440;-42,036119;-42,002890;-0,065136;-42,258743
21761,900391;-0,066107;-54,972493;-53,717681;-58,428181;-43,397533;-41,972665;-42,406055;-18,144254;-18,288908;-18,175035;-52,116467;-52,913566;-49,576035;-52,043980;-52,989729;-49,533839;-44,711590;-42,625043;-42,675991;-0,064979;-42,907990
21929,599609;-0,066081;-54,421317;-53,228958;-57,770918;-44,058168;-42,600694;-43,093003;-18,154783;-18,295045;-18,193428;-52,119095;-52,951139;-49,708089;-52,049160;-53,043100;-49,678260;-45,352092;-43,230221;-43,357643;-0,064506;-43,566363
22098,500000;-0,065967;-53,922693;-52,778784;-57,112751;-44,724898;-43,255241;-43,787944;-18,167435;-18,304258;-18,211366;-52,098857;-52,951757;-49,796690;-52,028805;-53,062735;-49,776723;-45,995205;-43,862907;-44,046701;-0,064462;-44,232531
22268,800781;-0,065810;-53,433713;-52,395016;-56,479565;-45,382644;-43,954338;-44,483234;-18,186517;-18,321567;-18,231891;-52,059668;-52,918677;-49,847847;-51,990415;-53,043373;-49,834336;-46,626934;-44,544093;-44,733597;-0,064331;-44,898136
22440,400391;-0,065398;-52,988837;-52,096199;-55,911143;-46,008605;-44,735814;-45,160384;-18,218296;-18,354995;-18,259856;-52,011233;-52,841875;-49,872606;-51,937349;-52,983569;-49,858110;-47,217684;-45,308996;-45,397135;-0,064226;-45,546647
22613,300781;-0,065250;-52,580898;-51,935461;-55,422655;-46,561537;-45,659845;-45,785183;-18,270027;-18,414276;-18,302543;-51,960967;-52,708080;-49,884659;-51,879183;-52,866559;-49,860488;-47,719065;-46,226088;-45,999796;-0,064173;-46,142287
22787,500000;-0,065075;-52,215721;-51,929594;-55,037934;-46,992237;-46,832177;-46,305947;-18,344293;-18,505133;-18,365063;-51,924725;-52,498878;-49,904794;-51,831707;-52,665304;-49,858191;-48,076771;-47,411563;-46,488117;-0,064042;-46,636756
22963,099609;-0,064733;-51,909894;-52,033629;-54,755916;-47,276583;-48,403231;-46,691270;-18,433402;-18,621226;-18,449953;-51,918282;-52,203713;-49,951676;-51,816898;-52,362759;-49,875692;-48,270392;-49,042734;-46,828078;-0,063884;-46,993792
23140,000000;-0,064891;-51,693086;-52,093088;-54,586842;-47,478636;-50,476444;-46,978997;-18,520504;-18,744826;-18,553384;-51,934809;-51,837169;-50,019490;-51,845623;-51,948652;-49,923261;-48,375233;-51,278274;-47,065653;-0,063631;-47,251226
23318,300781;-0,064576;-51,572167;-51,924416;-54,557271;-47,722149;-52,751519;-47,283652;-18,591706;-18,858323;-18,667743;-51,936079;-51,457129;-50,062569;-51,894029;-51,482080;-49,982570;-48,545727;-53,871456;-47,330449;-0,063552;-47,527697
23498,000000;-0,064514;-51,539050;-51,506516;-54,659242;-48,083685;-53,919501;-47,678412;-18,640812;-18,948429;-18,776758;-51,880444;-51,104057;-50,032465;-51,912324;-51,035492;-50,000296;-48,864160;-55,248774;-47,710260;-0,063395;-47,908546
23679,000000;-0,064340;-51,486838;-50,983875;-54,738836;-48,487239;-52,992015;-48,090208;-18,659551;-19,000297;-18,853830;-51,755360;-50,784508;-49,921028;-51,852964;-50,646891;-49,941139;-49,257501;-54,047021;-48,137337;-0,063228;-48,337544
23861,500000;-0,064173;-51,292925;-50,472005;-54,568604;-48,748148;-51,045586;-48,329201;-18,641035;-19,005951;-18,879979;-51,576777;-50,483701;-49,751916;-51,721103;-50,308907;-49,816218;-49,524187;-51,792993;-48,427170;-0,063010;-48,638807
24045,300781;-0,063981;-50,922569;-50,031390;-54,081800;-48,618026;-49,006230;-48,208983;-18,588235;-18,971084;-18,858323;-51,363722;-50,199313;-49,562130;-51,532788;-50,004032;-49,660836;-49,407492;-49,589124;-48,383986;-0,062835;-48,621071
24230,599609;-0,063920;-50,472991;-49,647559;-53,451391;-47,964882;-47,107093;-47,664191;-18,511425;-18,906743;-18,804416;-51,154451;-49,943922;-49,382130;-51,332605;-49,741165;-49,512961;-48,747577;-47,608847;-47,919175;-0,062563;-48,191947
24417,300781;-0,063473;-50,034892;-49,301870;-52,852739;-46,885728;-45,411083;-46,781363;-18,420068;-18,821539;-18,733107;-51,012284;-49,769792;-49,262344;-51,184808;-49,561164;-49,419534;-47,653973;-45,871312;-47,098200;-0,062205;-47,400092
24605,400391;-0,063526;-49,643551;-48,982939;-52,342629;-45,692152;-44,002345;-45,771279;-18,319992;-18,722229;-18,653895;-51,031377;-49,773083;-49,302681;-51,195992;-49,561999;-49,474636;-46,446621;-44,440132;-46,123439;-0,062205;-46,433821
24794,900391;-0,063272;-49,291940;-48,676885;-51,897309;-44,725856;-43,029875;-44,920943;-18,213416;-18,612855;-18,568987;-51,340903;-50,100220;-49,646820;-51,489739;-49,888780;-49,821195;-45,472956;-43,451787;-45,283871;-0,061977;-45,581375
24986,000000;-0,063097;-48,967731;-48,384328;-51,506483;-44,258275;-42,643652;-44,497232;-18,101498;-18,495852;-18,479358;-52,035643;-50,883832;-50,421027;-52,165741;-50,679205;-50,589232;-45,002167;-43,052175;-44,855071;-0,061767;-45,124914
25178,500000;-0,062922;-48,666608;-48,102981;-51,147113;-44,393221;-42,881625;-44,629265;-17,984389;-18,373414;-18,385090;-53,042047;-52,104980;-51,601281;-53,146810;-51,930314;-51,756906;-45,141398;-43,277963;-44,974695;-0,061584;-45,207208
25372,500000;-0,062774;-48,376031;-47,825864;-50,811125;-45,049543;-43,626471;-45,255240;-17,865306;-18,248773;-18,287982;-54,083910;-53,527616;-52,941847;-54,159800;-53,415420;-53,084373;-45,806530;-44,011024;-45,586942;-0,061208;-45,778118
25568,000000;-0,062904;-48,089414;-47,553108;-50,491661;-46,056983;-44,697303;-46,216950;-17,748839;-18,128485;-18,191594;-54,852525;-54,791512;-54,091033;-54,897349;-54,772839;-54,219599;-46,824380;-45,069636;-46,534881;-0,061417;-46,684010
25765,000000;-0,062730;-47,814602;-47,288094;-50,190436;-47,259156;-45,945067;-47,368709;-17,645297;-18,024150;-18,103034;-55,222225;-55,617535;-54,811468;-55,244552;-55,700634;-54,930526;-48,039190;-46,307545;-47,674314;-0,061050;-47,782859
25963,500000;-0,062406;-47,544471;-47,022442;-49,900774;-48,554606;-47,279455;-48,615425;-17,573006;-17,958258;-18,037306;-55,261952;-55,958902;-55,082101;-55,272379;-56,120543;-55,202354;-49,341983;-47,631778;-48,909151;-0,060753;-48,981034
26163,599609;-0,062555;-47,275419;-46,763406;-49,622696;-49,872768;-48,641836;-49,896186;-17,563815;-17,968426;-18,020622;-55,113765;-55,938091;-55,041026;-55,111241;-56,144248;-55,166182;-50,651420;-48,987484;-50,176830;-0,060735;-50,220445
26365,099609;-0,062537;-47,011316;-46,505330;-49,358295;-51,133770;-49,980678;-51,153384;-17,662799;-18,108272;-18,093195;-54,873055;-55,717806;-54,824717;-54,869397;-55,935533;-54,957558;-51,877989;-50,321325;-51,425191;-0,060604;-51,457357
26568,300781;-0,062240;-46,742446;-46,251204;-49,107801;-52,237834;-51,221689;-52,319674;-17,915381;-18,428544;-18,300900;-54,600640;-55,407592;-54,531270;-54,599193;-55,622098;-54,672449;-52,900630;-51,564468;-52,582562;-0,060359;-52,633518
26773,000000;-0,061872;-46,475569;-46,002622;-48,873250;-53,041618;-52,248360;-53,290441;-18,326723;-18,928060;-18,662231;-54,326514;-55,071998;-54,213038;-54,326107;-55,276160;-54,363885;-53,564760;-52,602627;-53,549123;-0,060062;-53,661857
26979,300781;-0,061697;-46,203758;-45,757449;-48,655684;-53,402284;-52,912645;-53,938240;-18,816005;-19,504132;-19,118539;-54,064591;-54,738457;-53,894822;-54,063713;-54,930672;-54,055999;-53,753109;-53,288034;-54,195878;-0,059791;-54,422551
27187,099609;-0,061759;-45,927296;-45,517925;-48,459820;-53,269004;-53,094251;-54,159178;-19,232923;-19,988369;-19,535774;-53,814894;-54,417799;-53,588060;-53,816086;-54,598588;-53,758061;-53,458464;-53,491740;-54,424151;-0,059948;-54,796997
27396,599609;-0,061636;-45,646523;-45,273074;-48,275976;-52,720169;-52,793548;-53,947279;-19,460596;-20,264413;-19,797140;-53,581836;-54,118174;-53,295658;-53,583744;-54,285389;-53,475700;-52,793851;-53,206281;-54,221608;-0,059817;-54,733955
27607,699219;-0,061365;-45,364197;-45,017074;-48,095963;-51,907499;-52,123934;-53,395216;-19,483646;-20,327294;-19,877100;-53,364614;-53,839731;-53,018531;-53,364614;-53,993700;-53,207354;-51,917494;-52,542680;-53,676817;-0,059738;-54,287369
27820,400391;-0,061408;-45,075960;-44,747629;-47,914096;-50,961939;-51,246860;-52,632960;-19,354396;-20,236984;-19,817188;-53,160631;-53,576402;-52,755291;-53,160592;-53,721854;-52,954767;-50,945140;-51,655816;-52,921291;-0,059484;-53,580466
28034,699219;-0,061523;-44,779977;-44,466630;-47,728977;-49,973200;-50,273771;-51,774476;-19,132990;-20,056826;-19,672288;-52,970104;-53,334159;-52,502688;-52,969755;-53,467917;-52,713671;-49,951403;-50,669172;-52,065903;-0,059432;-52,737166
28250,800781;-0,061295;-44,478229;-44,172419;-47,542918;-48,990248;-49,279822;-50,890464;-18,861751;-19,829785;-19,481355;-52,792942;-53,106732;-52,261856;-52,790518;-53,229875;-52,483072;-48,971781;-49,659225;-51,183959;-0,059222;-51,844366
28468,400391;-0,061111;-44,165710;-43,866987;-47,360214;-48,033471;-48,302841;-50,018637;-18,564348;-19,579689;-19,267103;-52,627160;-52,895415;-52,030957;-52,621550;-53,010098;-52,262177;-48,020143;-48,661944;-50,314373;-0,058969;-50,953566
28687,800781;-0,061190;-43,839523;-43,548754;-47,180260;-47,107880;-47,354135;-49,179929;-18,251116;-19,318265;-19,040648;-52,473316;-52,698594;-51,806645;-52,462806;-52,802646;-52,050794;-47,101484;-47,693332;-49,476395;-0,058969;-50,088502
28908,800781;-0,060989;-43,498791;-43,213796;-47,004913;-46,214924;-46,436627;-48,378765;-17,926594;-19,050064;-18,806460;-52,331808;-52,513833;-51,587883;-52,313828;-52,609523;-51,846268;-46,214445;-46,757958;-48,676272;-0,058776;-49,262269
29131,500000;-0,060639;-43,142251;-42,866207;-46,834295;-45,350114;-45,552966;-47,615963;-17,591088;-18,775702;-18,566262;-52,201376;-52,344859;-51,375170;-52,175545;-52,428190;-51,646249;-45,353958;-45,852515;-47,914378;-0,058435;-48,475039
