"Frequency";"Verification test [FTB-101]" (Magnitude (dB));"H1-X1 [open ] TAP-1" (Magnitude (dB));"H2-X2 [open ] TAP-1" (Magnitude (dB));"H3-X3 [open ] TAP-1" (Magnitude (dB));" X1-H0X0 [open] TAP-1" (Magnitude (dB));"X2-H0X0  [open] TAP-1" (Magnitude (dB));"X3-X0H0 [open] TAP-1" (Magnitude (dB));"Y1-Y3  [ open] TAP-1" (Magnitude (dB));"Y2-Y1 [open] TAP-1" (Magnitude (dB));"Y3-Y2 [ open ] TAP-1" (Magnitude (dB));"H1-X0H0 [short X1-X2-X3] TAP-1" (Magnitude (dB));"H2-X0H0 [short X1-X2-X3 ] TAP-1" (Magnitude (dB));"H3-H0X0 [short X1-X2-X3 ] TAP-1" (Magnitude (dB));"H1-H0X0 [short Y1-Y2-Y3 ] TAP-1" (Magnitude (dB));"H2-H0X0 [short Y1-Y2-Y3 ] TAP-1" (Magnitude (dB));"H3-H0X0 [short Y1-Y2-Y3 ] TAP-1" (Magnitude (dB));"X1-H0X0 [short Y1-Y2-Y3] TAP-1" (Magnitude (dB));"X2-H0X0 [short Y1-Y2-Y3, ] TAP-1" (Magnitude (dB));"X3-X0H0 [short Y1-Y2-Y3 ] TAP-1" (Magnitude (dB));"Verification test [FTB-101] (1)" (Magnitude (dB));"X3-X0H0 [short Y1-Y2-Y3 ] TAP-1 (1)" (Magnitude (dB))
29356,000000;-0,060630;-42,768954;-42,502400;-46,667582;-44,510215;-44,695319;-46,890642;-17,244438;-18,494975;-18,320994;-52,085507;-52,190307;-51,166254;-52,047803;-52,260823;-51,452940;-44,515517;-44,974757;-47,191127;-0,058645;-47,726884
29582,199219;-0,060569;-42,383294;-42,129036;-46,508251;-43,691740;-43,861376;-46,198401;-16,885447;-18,206418;-18,071255;-51,981404;-52,048917;-50,961294;-51,931172;-52,105469;-51,264475;-43,694636;-44,120604;-46,501271;-0,058321;-47,014880
29810,099609;-0,060560;-41,997444;-41,760951;-46,351088;-42,893773;-43,052225;-45,537046;-16,514790;-17,909166;-17,820315;-51,896592;-51,924999;-50,758422;-51,827062;-51,960829;-51,081194;-42,890804;-43,290146;-45,842229;-0,058356;-46,336032
30039,800781;-0,060455;-41,637568;-41,422972;-46,198933;-42,121725;-42,271246;-44,901327;-16,134056;-17,603142;-17,574188;-51,829536;-51,817169;-50,557837;-51,731691;-51,827740;-50,899416;-42,109159;-42,491100;-45,209724;-0,057963;-45,685882
30271,199219;-0,060280;-41,353102;-41,175497;-46,053320;-41,389985;-41,538406;-44,289503;-15,749323;-17,291177;-17,345267;-51,782567;-51,727534;-50,359889;-51,649337;-51,700967;-50,722021;-41,367060;-41,743363;-44,600777;-0,057805;-45,062134
30504,500000;-0,060149;-41,228715;-41,106370;-45,914398;-40,728021;-40,884821;-43,699542;-15,369691;-16,978061;-17,150397;-51,740480;-51,640773;-50,163385;-51,571870;-51,571706;-50,543994;-40,693849;-41,084988;-44,013451;-0,057796;-44,462186
30739,500000;-0,060027;-41,348070;-41,313355;-45,783932;-40,168161;-40,349085;-43,131706;-15,008794;-16,668911;-16,998816;-51,642001;-51,508411;-49,968409;-51,480060;-51,418268;-50,366734;-40,132175;-40,567108;-43,446232;-0,057701;-43,883542
30976,300781;-0,059826;-41,735870;-41,819529;-45,662645;-39,727079;-39,947091;-42,588715;-14,680591;-16,361529;-16,869865;-51,351936;-51,230197;-49,773404;-51,318559;-51,194069;-50,183027;-39,710345;-40,218260;-42,900830;-0,057552;-43,327026
31215,000000;-0,059930;-42,277069;-42,498914;-45,546137;-39,397320;-39,662089;-42,078044;-14,398909;-16,037090;-16,704202;-50,709762;-50,679947;-49,578547;-50,958105;-50,813447;-49,986957;-39,421015;-40,009769;-42,381774;-0,057569;-42,793959
31455,500000;-0,059869;-42,825925;-43,174488;-45,427033;-39,212431;-39,505854;-41,612454;-14,199664;-15,668607;-16,446731;-49,664059;-49,792371;-49,387555;-50,248721;-50,169964;-49,765594;-39,268460;-39,907039;-41,900012;-0,057744;-42,288943
31697,900391;-0,059817;-43,399833;-43,812214;-45,298311;-39,298774;-39,585236;-41,210004;-14,120513;-15,244100;-16,087651;-48,393546;-48,669930;-49,198068;-49,170537;-49,232472;-49,504888;-39,354960;-39,980392;-41,469498;-0,057464;-41,817195
31942,099609;-0,059791;-44,203960;-44,588998;-45,157946;-39,796546;-40,037055;-40,879437;-14,147658;-14,770556;-15,649900;-47,213458;-47,569662;-49,010690;-47,944849;-48,140019;-49,196440;-39,831148;-40,378177;-41,095032;-0,057499;-41,380714
32188,199219;-0,059563;-45,420027;-45,680534;-45,011984;-40,684042;-40,851791;-40,587698;-14,172090;-14,260233;-15,155286;-46,351538;-46,721235;-48,821727;-46,884788;-47,150472;-48,862883;-40,718486;-41,142465;-40,750985;-0,057176;-40,963064
32436,199219;-0,059581;-47,009467;-47,043327;-44,866700;-41,709963;-41,782626;-40,268874;-14,084261;-13,721222;-14,618946;-45,827520;-46,178565;-48,626909;-46,157768;-46,438687;-48,547005;-41,800091;-42,074041;-40,387018;-0,057001;-40,533009
32686,099609;-0,059458;-48,724305;-48,383325;-44,734571;-42,501775;-42,466904;-39,879669;-13,916741;-13,180218;-14,053677;-45,536241;-45,859998;-48,426345;-45,730609;-45,999155;-48,275728;-42,705294;-42,812598;-39,969220;-0,056835;-40,070187
32938,000000;-0,059353;-50,230678;-49,373667;-44,618172;-42,807437;-42,673851;-39,425404;-13,835714;-12,669300;-13,488168;-45,369772;-45,665580;-48,220792;-45,488219;-45,737618;-48,045789;-43,135158;-43,087920;-39,501835;-0,056774;-39,577124
33191,699219;-0,059196;-51,245718;-49,845553;-44,512420;-42,619463;-42,422306;-38,929212;-14,007980;-12,242847;-12,960674;-45,253236;-45,525027;-48,010155;-45,335878;-45,564908;-47,837570;-43,034641;-42,879024;-39,002775;-0,056686;-39,064558
33447,500000;-0,059065;-51,694722;-49,881353;-44,414940;-42,097905;-41,869410;-38,411382;-14,504654;-11,971714;-12,529403;-45,148639;-45,398299;-47,795871;-45,213665;-45,423918;-47,639896;-42,547587;-42,337610;-38,486652;-0,056608;-38,540452
33705,199219;-0,058916;-51,698529;-49,659198;-44,323286;-41,403012;-41,168638;-37,882851;-15,295240;-11,933265;-12,273374;-45,036456;-45,267689;-47,579031;-45,093818;-45,287734;-47,443633;-41,853289;-41,626238;-37,960937;-0,056502;-38,009564
33964,898438;-0,059056;-51,470068;-49,324483;-44,238288;-40,639489;-40,410453;-37,346803;-16,294201;-12,183876;-12,278157;-44,908554;-45,124350;-47,357477;-44,961891;-45,142326;-47,244164;-41,072045;-40,847309;-37,428138;-0,056337;-37,471527
34226,601563;-0,059073;-51,142632;-48,966780;-44,158585;-39,858451;-39,640729;-36,804867;-17,416840;-12,732575;-12,604851;-44,762675;-44,965090;-47,132447;-44,811992;-44,981551;-47,040083;-40,266312;-40,053032;-36,888361;-0,056450;-36,926019
34490,300781;-0,059004;-50,809104;-48,620790;-44,083706;-39,081029;-38,875629;-36,256244;-18,592666;-13,537269;-13,256927;-44,596279;-44,788897;-46,902979;-44,642804;-44,804846;-46,829488;-39,463780;-39,263352;-36,340928;-0,056266;-36,371761
34756,000000;-0,058820;-50,504809;-48,311249;-44,015519;-38,313909;-38,121555;-35,700369;-19,794425;-14,525857;-14,179242;-44,410899;-44,594465;-46,668835;-44,453610;-44,611257;-46,611320;-38,671767;-38,484318;-35,785017;-0,056179;-35,807769
35023,800781;-0,058942;-50,248014;-48,043048;-43,954818;-37,556797;-37,377319;-35,137750;-20,997602;-15,626402;-15,289835;-44,205961;-44,382728;-46,430015;-44,245082;-44,399129;-46,387598;-37,890477;-37,715455;-35,220972;-0,056171;-35,233858
35293,699219;-0,058925;-50,043086;-47,818041;-43,902048;-36,805829;-36,641608;-34,573579;-22,191558;-16,781030;-16,509675;-43,980588;-44,152600;-46,187999;-44,016802;-44,169457;-46,156832;-37,116863;-36,955946;-34,653983;-0,055900;-34,654875
35565,601563;-0,058733;-49,897245;-47,645529;-43,860807;-36,058746;-35,914126;-34,021498;-23,369886;-17,948993;-17,783023;-43,735415;-43,900157;-45,944154;-43,768889;-43,919666;-45,922467;-36,346572;-36,204581;-34,098119;-0,055943;-34,084041
35839,601563;-0,058461;-49,802165;-47,531458;-43,832228;-35,311071;-35,198155;-33,510729;-24,525397;-19,087752;-19,064402;-43,467116;-43,620341;-45,703852;-43,500168;-43,644252;-45,688507;-35,574219;-35,464549;-33,582997;-0,055620;-33,550322
36115,800781;-0,058636;-49,757577;-47,508006;-43,821986;-34,562146;-34,505900;-33,091702;-25,647455;-20,184923;-20,355887;-43,172548;-43,302688;-45,476528;-43,210715;-43,335936;-45,465798;-34,794660;-34,746945;-33,160948;-0,055523;-33,106379
36394,101563;-0,058531;-49,760916;-47,595592;-43,829353;-33,809909;-33,850293;-32,812588;-26,720820;-21,201692;-21,644808;-42,849201;-42,938818;-45,268883;-42,895907;-42,982605;-45,266159;-34,002709;-34,066389;-32,883540;-0,055497;-32,810917
36674,398438;-0,058347;-49,808853;-47,805210;-43,850044;-33,048287;-33,221990;-32,639286;-27,746039;-22,128826;-22,929017;-42,497848;-42,533460;-45,075336;-42,555138;-42,582609;-45,090728;-33,192347;-33,418066;-32,720582;-0,055296;-32,647552
36957,000000;-0,058645;-49,880621;-48,060365;-43,873293;-32,257189;-32,566638;-32,406458;-28,768838;-23,017302;-24,206384;-42,126773;-42,114876;-44,866669;-42,190573;-42,159656;-44,910954;-32,352202;-32,747825;-32,503018;-0,055515;-32,450888
37241,800781;-0,058496;-49,954955;-48,266431;-43,895544;-31,419885;-31,829909;-31,965271;-29,843962;-23,941052;-25,475043;-41,741611;-41,704434;-44,618320;-41,804698;-41,739404;-44,691502;-31,472248;-31,991555;-32,071026;-0,055401;-32,041026
37528,699219;-0,058645;-49,960804;-48,389255;-43,919257;-30,531837;-31,004818;-31,316353;-30,988060;-24,925567;-26,741577;-41,341955;-41,302853;-44,330905;-41,397409;-41,324435;-44,424650;-30,545836;-31,135805;-31,419205;-0,055366;-31,395725
37817,800781;-0,058453;-49,774635;-48,407483;-43,944649;-29,599138;-30,112093;-30,531837;-32,187232;-25,953285;-28,013585;-40,925608;-40,903711;-44,014002;-40,965733;-40,901456;-44,122447;-29,570727;-30,197739;-30,620978;-0,055331;-30,587822
38109,300781;-0,058479;-49,242334;-48,278837;-43,963422;-28,685168;-29,177030;-29,669953;-33,425356;-27,003279;-29,300172;-40,496835;-40,511498;-43,671846;-40,505586;-40,459089;-43,797286;-28,599795;-29,197667;-29,736847;-0,055191;-29,682047
38402,898438;-0,058347;-48,234252;-47,897542;-43,951682;-27,700411;-28,263867;-28,816141;-34,691332;-28,064914;-30,605297;-40,067700;-40,144328;-43,300885;-40,013682;-39,989149;-43,454980;-27,529907;-28,195829;-28,852070;-0,055139;-28,765334
38698,800781;-0,058426;-46,745806;-47,144954;-43,864520;-26,740539;-27,308258;-27,878825;-35,975609;-29,135929;-31,928942;-39,663510;-39,834727;-42,889035;-39,485856;-39,486020;-43,098263;-26,434897;-27,105007;-27,873448;-0,055130;-27,743158
38996,898438;-0,058365;-44,921433;-45,972147;-43,637251;-25,877751;-26,416350;-26,936329;-37,257667;-30,215460;-33,261604;-39,325656;-39,615181;-42,418094;-38,918852;-38,946352;-42,726038;-25,356807;-26,009229;-26,875582;-0,054877;-26,685041
39297,398438;-0,058269;-42,991474;-44,479029;-43,199912;-25,221821;-25,670584;-26,021955;-38,504768;-31,305397;-34,579859;-39,104424;-39,482582;-41,869895;-38,310119;-38,365783;-42,337223;-24,379304;-24,968214;-25,891296;-0,054658;-25,614783
39600,101563;-0,058199;-41,178800;-42,896695;-42,530554;-24,891605;-25,161659;-25,184743;-39,655158;-32,403125;-35,834559;-39,029999;-39,371912;-41,241231;-37,657161;-37,742808;-41,931004;-23,635641;-24,092120;-24,981567;-0,054632;-24,586891
39905,300781;-0,058033;-39,669361;-41,473038;-41,710175;-24,941799;-24,922168;-24,472675;-40,623946;-33,501435;-36,934986;-39,065493;-39,192938;-40,555776;-36,959005;-37,075578;-41,504969;-23,278457;-23,528937;-24,238953;-0,054518;-23,702401
40212,699219;-0,057937;-38,558901;-40,382860;-40,897689;-25,307635;-24,867719;-23,903981;-41,310678;-34,581069;-37,755946;-39,088377;-38,891746;-39,859903;-36,218957;-36,365300;-41,057867;-23,397662;-23,411982;-23,765659;-0,054440;-23,114906
40522,601563;-0,057945;-37,836550;-39,659584;-40,220763;-25,841225;-24,831482;-23,455549;-41,580637;-35,607995;-38,170882;-38,955435;-38,463333;-39,187795;-35,445915;-35,618951;-40,587326;-23,950095;-23,766851;-23,614650;-0,054308;-22,982078
40834,800781;-0,057832;-37,431368;-39,224498;-39,719591;-26,385007;-24,693649;-23,097456;-41,552457;-36,518222;-38,131777;-38,602866;-37,932479;-38,543389;-34,662484;-34,853630;-40,092632;-24,793435;-24,490922;-23,746384;-0,054256;-23,364702
41149,398438;-0,057893;-37,266159;-38,966918;-39,375144;-26,795444;-24,474129;-22,817246;-41,214788;-37,217663;-37,708647;-38,060340;-37,337720;-37,913194;-33,912990;-34,106047;-39,572327;-25,779926;-25,429548;-24,090784;-0,054247;-24,175987
41466,398438;-0,057972;-37,271931;-38,799044;-39,158338;-26,968994;-24,301153;-22,643429;-40,636040;-37,593524;-37,046906;-37,395705;-36,716632;-37,287871;-33,276170;-33,443099;-39,024796;-26,804927;-26,452954;-24,621366;-0,054195;-25,252473
41786,000000;-0,058033;-37,382587;-38,647946;-39,032174;-26,896635;-24,311021;-22,670590;-39,847946;-37,592273;-36,295902;-36,677024;-36,092580;-36,674003;-32,862625;-32,964731;-38,447991;-27,806896;-27,476047;-25,360719;-0,054125;-26,446310
42107,898438;-0,057902;-37,540029;-38,433112;-38,949430;-26,696582;-24,570485;-23,013099;-38,853678;-37,290350;-35,584140;-35,974298;-35,484255;-36,102113;-32,785785;-32,785860;-37,839530;-28,750621;-28,448946;-26,294017;-0,054072;-27,655546
42432,300781;-0,057858;-37,691384;-38,096752;-38,862818;-26,546980;-25,058805;-23,709508;-37,675751;-36,894494;-35,018774;-35,368722;-34,936342;-35,626140;-33,092722;-32,978808;-37,198454;-29,614915;-29,341857;-27,344782;-0,053994;-28,816955
42759,300781;-0,057840;-37,777775;-37,657293;-38,747984;-26,576876;-25,710806;-24,719797;-36,425697;-36,645444;-34,668170;-34,950901;-34,534510;-35,315579;-33,724300;-33,526173;-36,522877;-30,400551;-30,152392;-28,421168;-0,053819;-29,888048
43088,699219;-0,057849;-37,733435;-37,200404;-38,613892;-26,815695;-26,464647;-25,986376;-35,272430;-36,690246;-34,514856;-34,796329;-34,370015;-35,238827;-34,562285;-34,337822;-35,828003;-31,146141;-30,918263;-29,462441;-0,053662;-30,853507
43420,699219;-0,057972;-37,489204;-36,799217;-38,495413;-27,232032;-27,278732;-27,443367;-34,342756;-36,992671;-34,443096;-34,938137;-34,497644;-35,439491;-35,498313;-35,302419;-35,186918;-31,932647;-31,708254;-30,455838;-0,053662;-31,729143
43755,300781;-0,057902;-37,039738;-36,465676;-38,425355;-27,798748;-28,135098;-28,995091;-33,695670;-37,336889;-34,323848;-35,352124;-34,912616;-35,902738;-36,446442;-36,312362;-34,746613;-32,854762;-32,602627;-31,416974;-0,053627;-32,547430
44092,398438;-0,057753;-36,509791;-36,183341;-38,421588;-28,525955;-29,047238;-30,520719;-33,366677;-37,446697;-34,102655;-35,929878;-35,518149;-36,501542;-37,340022;-37,260835;-34,667418;-33,965470;-33,652734;-32,344535;-0,053679;-33,322473
44432,101563;-0,057718;-36,086047;-35,966051;-38,486434;-29,429199;-30,064063;-31,944012;-33,389899;-37,222204;-33,810122;-36,494055;-36,136172;-37,014324;-38,143132;-38,042920;-34,997750;-35,191262;-34,804349;-33,209024;-0,053749;-34,034469
44774,398438;-0,057640;-35,849306;-35,843114;-38,592296;-30,472701;-31,228773;-33,284986;-33,763313;-36,912738;-33,570558;-36,928336;-36,637950;-37,294929;-38,875629;-38,605233;-35,594700;-36,332211;-35,862026;-33,960962;-0,053723;-34,627832
45119,398438;-0,057805;-35,760725;-35,806698;-38,670276;-31,614039;-32,549235;-34,647696;-34,415972;-36,977201;-33,619087;-37,301484;-37,076385;-37,411229;-39,593354;-39,049051;-36,191461;-37,221006;-36,671279;-34,541133;-0,053671;-35,025433
45467,101563;-0,057596;-35,753105;-35,820430;-38,643338;-32,877264;-33,998225;-36,072607;-35,217866;-37,774615;-34,168095;-37,751453;-37,580432;-37,501768;-40,339307;-39,582255;-36,561144;-37,860552;-37,287235;-34,899135;-0,053539;-35,164241
45817,398438;-0,057613;-35,779299;-35,847797;-38,503745;-34,305657;-35,543746;-37,169186;-36,025979;-39,292206;-35,161254;-38,277789;-38,151763;-37,579774;-41,140909;-40,305710;-36,630227;-38,367942;-37,832083;-35,014076;-0,053496;-35,036119
46170,398438;-0,057534;-35,812917;-35,873361;-38,316914;-35,869203;-37,221952;-37,253551;-36,683840;-41,160216;-36,215867;-38,773967;-38,687809;-37,631465;-41,983616;-41,153994;-36,504330;-38,830796;-38,346805;-34,912906;-0,053364;-34,722499
46526,101563;-0,057360;-35,838539;-35,888876;-38,154151;-37,425296;-38,993178;-36,610097;-37,020671;-42,812802;-36,865747;-39,210686;-39,160783;-37,770314;-42,816850;-42,015292;-36,420806;-39,262554;-38,814868;-34,710208;-0,053303;-34,414602
46884,601563;-0,057464;-35,847474;-35,889579;-38,041602;-38,839759;-40,580322;-36,034779;-36,987389;-43,942830;-36,941702;-39,678647;-39,660252;-38,146991;-43,598429;-42,823219;-36,601929;-39,654407;-39,222591;-34,599660;-0,053461;-34,308273
47245,898438;-0,057499;-35,837141;-35,872497;-37,968357;-40,141643;-41,745232;-35,824940;-36,689238;-44,310422;-36,612508;-40,269331;-40,279012;-38,802221;-44,330718;-43,581069;-37,121664;-40,022804;-39,595758;-34,708318;-0,053225;-34,469891
47609,800781;-0,057631;-35,808574;-35,838486;-37,915244;-41,371453;-42,421261;-35,937982;-36,266409;-44,065738;-36,106883;-40,991369;-41,028455;-39,670364;-45,044976;-44,332163;-37,915039;-40,401433;-39,979093;-35,028961;-0,053382;-34,849165
47976,699219;-0,057491;-35,764458;-35,788547;-37,864627;-42,385420;-42,873580;-36,257429;-35,811094;-43,488544;-35,563686;-41,800817;-41,866426;-40,660270;-45,764766;-45,103974;-38,871585;-40,746846;-40,400187;-35,491591;-0,053234;-35,361591
48346,300781;-0,057254;-35,705612;-35,724228;-37,799120;-43,236876;-43,190538;-36,692383;-35,375656;-42,792941;-35,040142;-42,649413;-42,747845;-41,703473;-46,496205;-45,900012;-39,902314;-41,192799;-40,796247;-36,032412;-0,053007;-35,940159
48718,800781;-0,057263;-35,632074;-35,646111;-37,702378;-43,879509;-43,475458;-37,187828;-34,994089;-42,091406;-34,557920;-43,507683;-43,643499;-42,760988;-47,237806;-46,715362;-40,955391;-41,667164;-41,288958;-36,609921;-0,052928;-36,545548
49094,199219;-0,057333;-35,542551;-35,552903;-37,562437;-44,381261;-43,778143;-37,712986;-34,698122;-41,432482;-34,122103;-44,359353;-44,537471;-43,813507;-47,985311;-47,542649;-42,002507;-42,162652;-41,803682;-37,201097;-0,052901;-37,158471
49472,500000;-0,057709;-35,434560;-35,444734;-37,385736;-44,816498;-44,115106;-38,252607;-34,523036;-40,832278;-33,735736;-45,197928;-45,424681;-44,851684;-48,736978;-48,379723;-43,031870;-42,675069;-42,335803;-37,797098;-0,053181;-37,769978
49853,601563;-0,057473;-35,305909;-35,320189;-37,204495;-45,229399;-44,489029;-38,797985;-34,486726;-40,289764;-33,394972;-46,023206;-46,302554;-45,864142;-49,493920;-49,223827;-44,034199;-43,201469;-42,880827;-38,390212;-0,052840;-38,375142
50237,800781;-0,057517;-35,158369;-35,178589;-37,054081;-45,649020;-44,900243;-39,345450;-34,554765;-39,795952;-33,092015;-46,838474;-47,170755;-46,832025;-50,260430;-50,072507;-44,995805;-43,741827;-43,439492;-38,980734;-0,053015;-38,973708
50624,800781;-0,057622;-34,994772;-35,023376;-36,948119;-46,089684;-45,347365;-39,892185;-34,632935;-39,336191;-32,810614;-47,647226;-48,020231;-47,704249;-51,039051;-50,915912;-45,883034;-44,296864;-44,012348;-39,565053;-0,052989;-39,565053
51014,898438;-0,057770;-34,817301;-34,854254;-36,877077;-46,560483;-45,829135;-40,431660;-34,636260;-38,900924;-32,535285;-48,453427;-48,825661;-48,372067;-51,841650;-51,725357;-46,617514;-44,867536;-44,603108;-40,138685;-0,053068;-40,144239
51407,898438;-0,057631;-34,626242;-34,672355;-36,821719;-47,067378;-46,348507;-40,880322;-34,543959;-38,486288;-32,259326;-49,258561;-49,528452;-48,665101;-52,681260;-52,432769;-47,057742;-45,454349;-45,215723;-40,685752;-0,053207;-40,629958
51804,000000;-0,057561;-34,421683;-34,479730;-36,752536;-47,615608;-46,918087;-41,332015;-34,386839;-38,092219;-31,983957;-50,061463;-50,028055;-48,465780;-53,580757;-52,929446;-47,066829;-46,059356;-45,858514;-41,105275;-0,052919;-41,118414
52203,101563;-0,057631;-34,207998;-34,285254;-36,635297;-48,209743;-47,550849;-41,672142;-34,209692;-37,718528;-31,711631;-50,853961;-50,248833;-47,966947;-54,573253;-53,126630;-46,741143;-46,683935;-46,544378;-41,479338;-0,052945;-41,494562
52605,398438;-0,057604;-34,002318;-34,103888;-36,461167;-48,845719;-48,261236;-41,903223;-34,042996;-37,368012;-31,445313;-51,631587;-50,329138;-47,666626;-55,654375;-53,171784;-46,503365;-47,330227;-47,277607;-41,742917;-0,052866;-41,758207
53010,699219;-0,057534;-33,843663;-33,963519;-36,278625;-49,512207;-49,025703;-42,145022;-33,887127;-37,044248;-31,186697;-52,418569;-50,628033;-47,896163;-56,724254;-53,447877;-46,696826;-48,009609;-48,044648;-42,012663;-0,052806;-42,025935
53419,101563;-0,057648;-33,814851;-33,928088;-36,136283;-50,216980;-49,812320;-42,513414;-33,716881;-36,747816;-30,934795;-53,267724;-51,371728;-48,584729;-57,617589;-54,194276;-47,293000;-48,740660;-48,832766;-42,404015;-0,052893;-42,414985
53830,699219;-0,057622;-34,051969;-34,123780;-36,034779;-50,989352;-50,619680;-43,006159;-33,525143;-36,470593;-30,687525;-54,202204;-52,550193;-49,523173;-58,223321;-55,359249;-48,110624;-49,543163;-49,652518;-42,917804;-0,052823;-42,926206
54245,500000;-0,057569;-34,669439;-34,669957;-35,957320;-51,868617;-51,490066;-43,573844;-33,323199;-36,206826;-30,443544;-55,168772;-54,021891;-50,576132;-58,521749;-56,709433;-49,020794;-50,442301;-50,539141;-43,506370;-0,052718;-43,512940
54663,398438;-0,057604;-35,591091;-35,516696;-35,889796;-52,906155;-52,485704;-44,184139;-33,123678;-35,953831;-30,202096;-55,990815;-55,421117;-51,698495;-58,579306;-57,783628;-49,973555;-51,477977;-51,546923;-44,139161;-0,052447;-44,143975
55084,601563;-0,057596;-36,578934;-36,451637;-35,826068;-54,154391;-53,684496;-44,826590;-32,931832;-35,711760;-29,963457;-56,510256;-56,301972;-52,901627;-58,503232;-58,206348;-50,966113;-52,701254;-52,746770;-44,807383;-0,052473;-44,810027
55509,000000;-0,057701;-37,456932;-37,307152;-35,763498;-55,632546;-55,110598;-45,499811;-32,749370;-35,481982;-29,726887;-56,853283;-56,753851;-54,200688;-58,533846;-58,322855;-52,001094;-54,134428;-54,166053;-45,509207;-0,052700;-45,510026
55936,699219;-0,057814;-38,089569;-37,938094;-35,700052;-57,189462;-56,617213;-46,199553;-32,574061;-35,262204;-29,490785;-57,332672;-57,247601;-55,562382;-58,946891;-58,703580;-53,060898;-55,672089;-55,686826;-46,238601;-0,052692;-46,237176
56367,601563;-0,057753;-38,371037;-38,227145;-35,634543;-58,523727;-57,901999;-46,918338;-32,402907;-35,048243;-29,253871;-58,091592;-58,011567;-56,927727;-59,780101;-59,495932;-54,115704;-57,087496;-57,059218;-46,987828;-0,052639;-46,984702
56802,000000;-0,057657;-38,354276;-38,218438;-35,567178;-59,358671;-58,702308;-47,659489;-32,235844;-34,837891;-29,015127;-59,081186;-59,007500;-58,277931;-60,877775;-60,550232;-55,163146;-58,176372;-58,058743;-47,759292;-0,052823;-47,754392
57239,601563;-0,057875;-38,173134;-38,043474;-35,496814;-59,531576;-58,881659;-48,429141;-32,072526;-34,630781;-28,774036;-60,206422;-60,127114;-59,628070;-62,063030;-61,662303;-56,220137;-58,755959;-58,506523;-48,561027;-0,052884;-48,554071
57680,601563;-0,057735;-37,928304;-37,804651;-35,424450;-59,032330;-58,432531;-49,238509;-31,913385;-34,427488;-28,530013;-61,376439;-61,262691;-60,976835;-63,155394;-62,621906;-57,313843;-58,687509;-58,308832;-49,403773;-0,052779;-49,394674
58125,101563;-0,057867;-37,672761;-37,552536;-35,349938;-58,032941;-57,509067;-50,095443;-31,758285;-34,228845;-28,282758;-62,490984;-62,277611;-62,271291;-63,950163;-63,217846;-58,454314;-57,998658;-57,541011;-50,294688;-0,052858;-50,283358
58572,898438;-0,058006;-37,427427;-37,309446;-35,273135;-56,780491;-56,330503;-51,008334;-31,606601;-34,035693;-28,031478;-63,408728;-63,007374;-63,373164;-64,268265;-63,310606;-59,653907;-56,899781;-56,423510;-51,238841;-0,052963;-51,225704
59024,199219;-0,057980;-37,199083;-37,081845;-35,194209;-55,477544;-55,074855;-51,983268;-31,457681;-33,848924;-27,774777;-63,954119;-63,283285;-64,075801;-64,058862;-62,911887;-60,907471;-55,638011;-55,174799;-52,233180;-0,053102;-52,216643
59479,000000;-0,057928;-36,988616;-36,870955;-35,113171;-54,254403;-53,873816;-53,020670;-31,309835;-33,669523;-27,513182;-64,010253;-63,067556;-64,209838;-63,447937;-62,184864;-62,191144;-54,404700;-53,949312;-53,262364;-0,052936;-53,241755
59937,199219;-0,057779;-36,795313;-36,676254;-35,030334;-53,208665;-52,816424;-54,107105;-31,162768;-33,494860;-27,248184;-63,629518;-62,501033;-63,853292;-62,653420;-61,331682;-63,461215;-53,323803;-52,853578;-54,291554;-0,052797;-54,263418
60399,101563;-0,057840;-36,616861;-36,496086;-34,945900;-52,378313;-51,948754;-55,194458;-31,015308;-33,317482;-26,981888;-62,977207;-61,783298;-63,248383;-61,828520;-60,498260;-64,656749;-52,448521;-51,938516;-55,269658;-0,052744;-55,228440
60864,398438;-0,058085;-36,450367;-36,327430;-34,860357;-51,686147;-51,225958;-56,209183;-30,869491;-33,133955;-26,711674;-62,180553;-61,018634;-62,505471;-61,012463;-59,711689;-65,666164;-51,713973;-51,168076;-56,156069;-0,052989;-56,100837
61333,398438;-0,058199;-36,293124;-36,168800;-34,773172;-50,984029;-50,535459;-57,130773;-30,726201;-32,947553;-26,431472;-61,293846;-60,200188;-61,575169;-60,160919;-58,929749;-66,202285;-50,981230;-50,442359;-56,949341;-0,052814;-56,879260
61805,898438;-0,058138;-36,143802;-36,018177;-34,683228;-50,194677;-49,794356;-58,010255;-30,584942;-32,761177;-26,138693;-60,342252;-59,315695;-60,493450;-59,260001;-58,112674;-65,998635;-50,169769;-49,681252;-57,641191;-0,052928;-57,550178
62282,101563;-0,058277;-36,001936;-35,874820;-34,588659;-49,325194;-48,979373;-58,723204;-30,443920;-32,575908;-25,834013;-59,345128;-58,375719;-59,393755;-58,328300;-57,258491;-65,180611;-49,280681;-48,851733;-58,048954;-0,052954;-57,930699
62762,000000;-0,058243;-35,864669;-35,737351;-34,489581;-48,415009;-48,116770;-58,956359;-30,302449;-32,390999;-25,517679;-58,335754;-57,417486;-58,341781;-57,394290;-56,388938;-64,073580;-48,351255;-47,975406;-57,915791;-0,053155;-57,771053
63245,601563;-0,058312;-35,732992;-35,603858;-34,386248;-47,498404;-47,239125;-58,537883;-30,160167;-32,205518;-25,189178;-57,343732;-56,472734;-57,346675;-56,475049;-55,527901;-62,886056;-47,414887;-47,085367;-57,216907;-0,053137;-57,052844
63732,800781;-0,058277;-35,605062;-35,474293;-34,278239;-46,588200;-46,364108;-57,602417;-30,016600;-32,018992;-24,847586;-56,381090;-55,553164;-56,402590;-55,577299;-54,682662;-61,721520;-46,486779;-46,199394;-56,154451;-0,052928;-55,977248
64223,898438;-0,058418;-35,480899;-35,348513;-34,164989;-45,685548;-45,496375;-56,408849;-29,928898;-31,830927;-24,492073;-55,447201;-54,659430;-55,499659;-54,695198;-53,853674;-60,613564;-45,568156;-45,321585;-54,944298;-0,053041;-54,758195
64718,800781;-0,058260;-35,359503;-35,225482;-34,047021;-44,786018;-44,630998;-55,150762;-29,783177;-31,640707;-24,120967;-54,536547;-53,787281;-54,624931;-53,825938;-53,034994;-59,571335;-44,653750;-44,447854;-53,717977;-0,053068;-53,524236
65217,398438;-0,058321;-35,239932;-35,104416;-33,923125;-43,881437;-43,761854;-53,922435;-29,636436;-31,448396;-23,732344;-53,641616;-52,928330;-53,771535;-52,956968;-52,218948;-58,588974;-43,735895;-43,571131;-52,533593;-0,052954;-52,330299
65719,898438;-0,058400;-35,122380;-34,984771;-33,793655;-42,965357;-42,882121;-52,759327;-29,488842;-31,253140;-23,324146;-52,753291;-52,073920;-52,928792;-52,083237;-51,398305;-57,659018;-42,806056;-42,684091;-51,408765;-0,052727;-51,195078
66226,296875;-0,058531;-35,006936;-34,866848;-33,659178;-42,030543;-41,984761;-51,668954;-29,340430;-31,055909;-22,894767;-51,862659;-51,217643;-52,090292;-51,196149;-50,565689;-56,776115;-41,858139;-41,780355;-50,346500;-0,052840;-50,119832
66736,500000;-0,058557;-34,891896;-34,749459;-33,522464;-41,075024;-41,066799;-50,648400;-29,192209;-30,856477;-22,442453;-50,967556;-50,355309;-51,255805;-50,289915;-49,716725;-55,931998;-40,890046;-40,856525;-49,341780;-0,052980;-49,100492
67250,703125;-0,058566;-34,777265;-34,632419;-33,388316;-40,106628;-40,133145;-49,693759;-29,045540;-30,656277;-21,965332;-50,069710;-49,489827;-50,433086;-49,369374;-48,852214;-55,123916;-39,909102;-39,917099;-48,391446;-0,052884;-48,132351
67768,796875;-0,058531;-34,661403;-34,515272;-33,269565;-39,154477;-39,204978;-48,801820;-28,903121;-30,458820;-21,462917;-49,188105;-48,638760;-49,653416;-48,453290;-47,985724;-54,361252;-38,945044;-38,983979;-47,497271;-0,052823;-47,217365
68291,000000;-0,058898;-34,542986;-34,398180;-33,189135;-38,289408;-38,339628;-47,979563;-28,771627;-30,270455;-20,936282;-48,371726;-47,849527;-48,990052;-47,593155;-47,159994;-53,674595;-38,068473;-38,114701;-46,671119;-0,053330;-46,368302
68817,203125;-0,058907;-34,418530;-34,279768;-33,186518;-37,649868;-37,655901;-47,239885;-28,662651;-30,105418;-20,390579;-47,723185;-47,222032;-48,586667;-46,897577;-46,466165;-53,121513;-37,418518;-37,430011;-45,937768;-0,052919;-45,611485
69347,398438;-0,058898;-34,286919;-34,161041;-33,319857;-37,434924;-37,347635;-46,598257;-28,601782;-29,990989;-19,839671;-47,406691;-46,921305;-48,672547;-46,543049;-46,068871;-52,790669;-37,195372;-37,125967;-45,326010;-0,052910;-44,980195
69881,703125;-0,059030;-34,154125;-34,046059;-33,628300;-37,815113;-37,622476;-46,035901;-28,635496;-29,975609;-19,309035;-47,584561;-47,115464;-49,468692;-46,713593;-46,170449;-52,723062;-37,571889;-37,411552;-44,823048;-0,053146;-44,466427
70420,101563;-0,058898;-34,035605;-33,944985;-34,054904;-38,809035;-38,551987;-45,471080;-28,832477;-30,130560;-18,832163;-48,261731;-47,808368;-50,944161;-47,458728;-46,862806;-52,780752;-38,571713;-38,364847;-44,324186;-0,053111;-43,965548
70962,703125;-0,059099;-33,955114;-33,874031;-34,431833;-40,278420;-40,007760;-44,811116;-29,242737;-30,513460;-18,416737;-49,188931;-48,733963;-52,652732;-48,607256;-47,984179;-52,684102;-40,069049;-39,870936;-43,697467;-0,053216;-43,332620
71509,500000;-0,059257;-33,934739;-33,851919;-34,627317;-42,036196;-41,763334;-44,037143;-29,807054;-31,068014;-18,003074;-50,026182;-49,533787;-53,968029;-49,866301;-49,210574;-52,274659;-41,904305;-41,735330;-42,909337;-0,053356;-42,524628
72060,500000;-0,059292;-33,980963;-33,889017;-34,645023;-43,934532;-43,610753;-43,192207;-30,363812;-31,614437;-17,513112;-50,670804;-50,109451;-54,478948;-51,063946;-50,338472;-51,600918;-43,983556;-43,811324;-42,016475;-0,053391;-41,601825
72615,601563;-0,059379;-34,049692;-33,954724;-34,554950;-45,879580;-45,382320;-42,329860;-30,822773;-32,039393;-16,947202;-51,331741;-50,693950;-54,199130;-52,338492;-51,494371;-50,791937;-46,317641;-46,025987;-41,095071;-0,053128;-40,650023
73175,203125;-0,059563;-34,073981;-33,986917;-34,415699;-47,804357;-46,928245;-41,501715;-31,242390;-32,396644;-16,355931;-52,165494;-51,455570;-53,493546;-54,002665;-52,939226;-49,988273;-49,022757;-48,322134;-40,209723;-0,053312;-39,742666
73738,898438;-0,059423;-34,030624;-33,952991;-34,260054;-49,592688;-48,094773;-40,795799;-31,765889;-32,846982;-15,807877;-53,006409;-52,215969;-52,776818;-56,222274;-54,666243;-49,345600;-52,132147;-50,381961;-39,456924;-0,053243;-38,982742
74307,101563;-0,059467;-33,940358;-33,867683;-34,103360;-51,006854;-48,806295;-40,389534;-32,527381;-33,581130;-15,437385;-53,654784;-52,783362;-52,347306;-58,837935;-56,299872;-49,069986;-54,083118;-51,085831;-39,032951;-0,053338;-38,583143
74879,601563;-0,059756;-33,828157;-33,756157;-33,951087;-51,738332;-49,206988;-40,521425;-33,348201;-34,545582;-15,411841;-54,244189;-53,322554;-52,429244;-60,692711;-57,241024;-49,428684;-51,848138;-49,628327;-39,202442;-0,053347;-38,825863
75456,500000;-0,059878;-33,708121;-33,635268;-33,804630;-51,679445;-49,495812;-41,337455;-32,710519;-34,166098;-15,791757;-55,070324;-54,129832;-53,083941;-60,097707;-57,150834;-50,626556;-48,600449;-47,423152;-40,127308;-0,053400;-39,888669
76037,898438;-0,059930;-33,586981;-33,511840;-33,663531;-51,056219;-49,626721;-42,735054;-29,235767;-30,541947;-16,419598;-56,164778;-55,217466;-54,064854;-58,330019;-56,404255;-52,712583;-46,288927;-45,614485;-41,775430;-0,053487;-41,809971
76623,796875;-0,060053;-33,466034;-33,389128;-33,526379;-50,174700;-49,434190;-44,431577;-24,985961;-26,463696;-16,953010;-57,240329;-56,281511;-54,927328;-56,825756;-55,537249;-55,734108;-44,861028;-44,401941;-44,085291;-0,053583;-44,736699
77214,101563;-0,060097;-33,346101;-33,267524;-33,392414;-49,225259;-48,914482;-46,129612;-21,270841;-22,391194;-17,057670;-57,942617;-56,968191;-55,344600;-55,876602;-54,881338;-59,750258;-44,163409;-43,791667;-47,225982;-0,053775;-49,326135
77809,101563;-0,060062;-33,226170;-33,146652;-33,261244;-48,296495;-48,200361;-47,592073;-18,236002;-19,303342;-16,668319;-58,111766;-57,124408;-55,287209;-55,511877;-54,607640;-62,504115;-44,137903;-43,788670;-51,776701;-0,053907;-57,915722
78408,500000;-0,060044;-33,106064;-33,025999;-33,131946;-47,419682;-47,421886;-48,648652;-15,861702;-16,817563;-16,054168;-57,830390;-56,842768;-54,907153;-55,613969;-54,673531;-60,369471;-44,604333;-44,236123;-57,630275;-0,053828;-63,497569
79012,703125;-0,060438;-32,986242;-32,906117;-33,003808;-46,592949;-46,640561;-49,224204;-14,131335;-14,895998;-15,626402;-57,271297;-56,298454;-54,358303;-55,844136;-54,800911;-57,821802;-45,187694;-44,774301;-56,496957;-0,053819;-54,979945
79621,398438;-0,060342;-32,866330;-32,785747;-32,875390;-45,799058;-45,869758;-49,353118;-12,995234;-13,518839;-15,744000;-56,554014;-55,608519;-53,728687;-55,840208;-54,704115;-56,190116;-45,549987;-45,089854;-52,861632;-0,053959;-51,810840
80235,000000;-0,060613;-32,747373;-32,666760;-32,746544;-45,024831;-45,110776;-49,141376;-12,352382;-12,639099;-16,610215;-55,753744;-54,843118;-53,063711;-55,476099;-54,314093;-55,126394;-45,581606;-45,108774;-50,738273;-0,054046;-50,168676
80853,101563;-0,060315;-32,630431;-32,549382;-32,616574;-44,265894;-44,366214;-48,710277;-12,112683;-12,190165;-18,213275;-54,924278;-54,053414;-52,386479;-54,839377;-53,722866;-54,341941;-45,316313;-44,877034;-49,443511;-0,053968;-49,134835
81476,101563;-0,060412;-32,522129;-32,438550;-32,488703;-43,515687;-43,634189;-48,157931;-12,218380;-12,134183;-20,362813;-54,099088;-53,266563;-51,709758;-54,062399;-53,025143;-53,692476;-44,804030;-44,426703;-48,539480;-0,053801;-48,374641
82103,796875;-0,060254;-32,433387;-32,343635;-32,370190;-42,767078;-42,910150;-47,549171;-12,641742;-12,432406;-22,788928;-53,299834;-52,499574;-51,049118;-53,236450;-52,281086;-53,119232;-44,109807;-43,798200;-47,823833;-0,053828;-47,746568
82736,500000;-0,060534;-32,384021;-32,280550;-32,279621;-42,012488;-42,187534;-46,921189;-13,354059;-13,039124;-25,225625;-52,547540;-51,766529;-50,434992;-52,415776;-51,530986;-52,626825;-43,304099;-43,051941;-47,206068;-0,053950;-47,188086
83373,898438;-0,060787;-32,386660;-32,261892;-32,253236;-41,244057;-41,457142;-46,294196;-14,305116;-13,885408;-27,456761;-51,850958;-51,076001;-49,936530;-51,627247;-50,798168;-52,283872;-42,436334;-42,237433;-46,643565;-0,054213;-46,670932
84016,296875;-0,061129;-32,416574;-32,272162;-32,335006;-40,455307;-40,712827;-45,679582;-15,430453;-14,892910;-29,351130;-51,183959;-50,415492;-49,656003;-50,853415;-50,077521;-52,208316;-41,533150;-41,382109;-46,116358;-0,054685;-46,181184
84663,601563;-0,061067;-32,416792;-32,264672;-32,510643;-39,643646;-39,949249;-45,085267;-16,666307;-15,990487;-30,881795;-50,487680;-49,747353;-49,617963;-50,042369;-49,339209;-52,450342;-40,606809;-40,497966;-45,615745;-0,054492;-45,713036
85316,000000;-0,061199;-32,361858;-32,211504;-32,666424;-38,819870;-39,174752;-44,529039;-17,959082;-17,128214;-32,121935;-49,739166;-49,045269;-49,628563;-49,172035;-48,555025;-52,797034;-39,674045;-39,600320;-45,144602;-0,054536;-45,268915
85973,296875;-0,061645;-32,263709;-32,117588;-32,712470;-38,018340;-38,416086;-44,041167;-19,252187;-18,260708;-33,194331;-48,976614;-48,322564;-49,463629;-48,272688;-47,733970;-52,943735;-38,773212;-38,717132;-44,708229;-0,054912;-44,849271
86635,703125;-0,061452;-32,138188;-31,995183;-32,662729;-37,321370;-37,734305;-43,678954;-20,508965;-19,373124;-34,234881;-48,289049;-47,651668;-49,152779;-47,428216;-46,931581;-52,830300;-37,994589;-37,911692;-44,307355;-0,054711;-44,442535
87303,203125;-0,061627;-31,992867;-31,852828;-32,565827;-36,894677;-37,265399;-43,547304;-21,659527;-20,434554;-35,393219;-47,835365;-47,181650;-48,923601;-46,794210;-46,271798;-52,588295;-37,520878;-37,322263;-43,941681;-0,054658;-44,026766
87975,898438;-0,061584;-31,827163;-31,689215;-32,453875;-36,961760;-37,233188;-43,761975;-22,658137;-21,425253;-36,823888;-47,844339;-47,145251;-49,056054;-46,613067;-45,964152;-52,351122;-37,611055;-37,179789;-43,604569;-0,054877;-43,572533
88653,703125;-0,061750;-31,644788;-31,505078;-32,340506;-37,677413;-37,860688;-44,306057;-23,562919;-22,356570;-38,532379;-48,521228;-47,775351;-49,760809;-47,116903;-46,266578;-52,175933;-38,450825;-37,725610;-43,275113;-0,054877;-43,072293
89336,796875;-0,061811;-31,455473;-31,307217;-32,230089;-38,968075;-39,149356;-44,885078;-24,518775;-23,284300;-40,086313;-49,863948;-49,106388;-50,980184;-48,336863;-47,315534;-52,021003;-39,970172;-39,014864;-42,918010;-0,054912;-42,560349
90025,000000;-0,061864;-31,267049;-31,106958;-32,125794;-40,541251;-40,787008;-45,095209;-25,585588;-24,254064;-41,009741;-51,594547;-50,879454;-52,322831;-50,069460;-48,988927;-51,801912;-41,912809;-40,849167;-42,516756;-0,055235;-42,073202
90718,703125;-0,061986;-31,082719;-30,912739;-32,027383;-42,051649;-42,309054;-44,749444;-26,694780;-25,265522;-41,487231;-53,286751;-52,674717;-53,312172;-52,054551;-51,010093;-51,493229;-44,023894;-42,940183;-42,085772;-0,054999;-41,618847
91417,601563;-0,062170;-30,896401;-30,724976;-31,934603;-43,316166;-43,309335;-43,908448;-27,726440;-26,300832;-41,557870;-54,531594;-54,061916;-53,727084;-54,080262;-53,106183;-51,126856;-46,097549;-45,019070;-41,644209;-0,055165;-41,189282
92122,101563;-0,062135;-30,697282;-30,538468;-31,843823;-44,474012;-43,670534;-42,766230;-28,540687;-27,341849;-41,079055;-55,129269;-54,752972;-53,666464;-55,966105;-55,020879;-50,736181;-47,917553;-46,821389;-41,196266;-0,055104;-40,772261
92831,796875;-0,062467;-30,480449;-30,350504;-31,749815;-45,879050;-43,621909;-41,587079;-28,988487;-28,370200;-39,920197;-55,189714;-54,768748;-53,342065;-57,537543;-56,489473;-50,337844;-49,225209;-48,079588;-40,737689;-0,055366;-40,358747
93547,101563;-0,062511;-30,257034;-30,164224;-31,651230;-47,773650;-43,509960;-40,567202;-28,963708;-29,355898;-38,352767;-54,928588;-54,376832;-52,906961;-58,659476;-57,308044;-49,937293;-49,836034;-48,632093;-40,259955;-0,055497;-39,940964
94267,796875;-0,062747;-30,118022;-30,053914;-31,550075;-49,897624;-43,598889;-39,749160;-28,461914;-30,233951;-36,665597;-54,480144;-53,841227;-52,439714;-59,234751;-57,447927;-49,537172;-49,787250;-48,543149;-39,760814;-0,055567;-39,514475
94994,203125;-0,062721;-30,018085;-29,961898;-31,449532;-51,014815;-44,012210;-39,082905;-27,582274;-30,889186;-35,005713;-53,955417;-53,309438;-51,974195;-59,267023;-57,084577;-49,140978;-49,301439;-48,047588;-39,247247;-0,055296;-39,075171
95726,000000;-0,062616;-30,136111;-30,065335;-31,350652;-50,279158;-44,685631;-38,512376;-26,465287;-31,170151;-33,421771;-53,523041;-52,844123;-51,532100;-58,982510;-56,474180;-48,760737;-48,616386;-47,392175;-38,734084;-0,055523;-38,620336
96463,601563;-0,062861;-30,612250;-30,509410;-31,253584;-48,854092;-45,399285;-37,995830;-25,226529;-30,965100;-31,919858;-53,351029;-52,499757;-51,134521;-58,681314;-55,845320;-48,408261;-47,885541;-46,731768;-38,225162;-0,055401;-38,146219
97206,796875;-0,062992;-31,402469;-31,267653;-31,158373;-47,600071;-45,920595;-37,495646;-23,939506;-30,279300;-30,491313;-53,421527;-52,307019;-50,770600;-58,485777;-55,370048;-48,066783;-47,183179;-46,112390;-37,709315;-0,055532;-37,645031
97955,796875;-0,063027;-32,151830;-32,010541;-31,064629;-46,614481;-46,109019;-36,978122;-22,633743;-29,218704;-29,121072;-53,448735;-52,145076;-50,380153;-58,258007;-55,026854;-47,685438;-46,526443;-45,506390;-37,167305;-0,055724;-37,104719
98710,500000;-0,063228;-32,546141;-32,420711;-30,972040;-45,811141;-45,968450;-36,425697;-21,323090;-27,911332;-27,835964;-53,194926;-51,820928;-49,937157;-57,851323;-54,627972;-47,235968;-45,910521;-44,904871;-36,588664;-0,055952;-36,520607
99471,101563;-0,063219;-32,597958;-32,489471;-30,881947;-45,118210;-45,606696;-35,840745;-20,026550;-26,467664;-26,530016;-52,686797;-51,314436;-49,465824;-57,284248;-54,110675;-46,735804;-45,331464;-44,322114;-35,978779;-0,055987;-35,901817
100237,000000;-0,063403;-32,462405;-32,363769;-30,796331;-44,499331;-45,134682;-35,252594;-18,774872;-24,966290;-25,251487;-52,072142;-50,731458;-49,005201;-56,651290;-53,538961;-46,222122;-44,785958;-43,770725;-35,367194;-0,056162;-35,281052
101010,000000;-0,063771;-32,254660;-32,160385;-30,717068;-43,932442;-44,617995;-34,737604;-17,614156;-23,457373;-24,004328;-51,494012;-50,193019;-48,610041;-56,017792;-52,984266;-45,758477;-44,264744;-43,257895;-34,831086;-0,056538;-34,739689
101788,000000;-0,064077;-32,029603;-31,937487;-30,645560;-43,404883;-44,077509;-34,455749;-16,609450;-21,975335;-22,800755;-51,102997;-49,837921;-48,372545;-55,408308;-52,510202;-45,466173;-43,748912;-42,790700;-34,529974;-0,056546;-34,443050
102572,000000;-0,064287;-31,809047;-31,718358;-30,581035;-42,911572;-43,505420;-34,647555;-15,839239;-20,555221;-21,661430;-51,066150;-49,827467;-48,412767;-54,824621;-52,172898;-45,543490;-43,216953;-42,375344;-34,704777;-0,056546;-34,636494
103363,000000;-0,064287;-31,599135;-31,510731;-30,516316;-42,449337;-42,900175;-35,499297;-15,363984;-19,241197;-20,604732;-51,451966;-50,226532;-48,763357;-54,258618;-51,979644;-46,180175;-42,662986;-42,002463;-35,541303;-0,056590;-35,500693
104159,000000;-0,064261;-31,400725;-31,315490;-30,439267;-42,006982;-42,293760;-36,944574;-15,194108;-18,089151;-19,631316;-52,063465;-50,840365;-49,241856;-53,711194;-51,835303;-47,353487;-42,113213;-41,638365;-36,974258;-0,056739;-36,957659
104962,000000;-0,064664;-31,212746;-31,130297;-30,347358;-41,570921;-41,724539;-38,691020;-15,292765;-17,171381;-18,748360;-52,546436;-51,324028;-49,579096;-53,182198;-51,623007;-48,763714;-41,593766;-41,253785;-38,715334;-0,056888;-38,711664
105770,000000;-0,064952;-31,033110;-30,952708;-30,245584;-41,130169;-41,198979;-40,402635;-15,599617;-16,559974;-18,003764;-52,695709;-51,481299;-49,660386;-52,669561;-51,307313;-50,030811;-41,104397;-40,842608;-40,436216;-0,057141;-40,436143
106585,000000;-0,064891;-30,859266;-30,780781;-30,140604;-40,679156;-40,700540;-41,808227;-16,048711;-16,287854;-17,466854;-52,532857;-51,333886;-49,525071;-52,166869;-50,911397;-50,898655;-40,629472;-40,409934;-41,871198;-0,057080;-41,869076
107406,000000;-0,065014;-30,689874;-30,613282;-30,035691;-40,214369;-40,213371;-42,727762;-16,581805;-16,327828;-17,188520;-52,166199;-50,986152;-49,251754;-51,665659;-50,466729;-51,305653;-40,156002;-39,960137;-42,837416;-0,057289;-42,831675
108234,000000;-0,065179;-30,522614;-30,448575;-29,987861;-39,735754;-39,727079;-43,117057;-17,154527;-16,608686;-17,176463;-51,688414;-50,527429;-48,900700;-51,163365;-49,994008;-51,334847;-39,675635;-39,495931;-43,279040;-0,057062;-43,267999
109068,000000;-0,065346;-30,356311;-30,285202;-29,885472;-39,248681;-39,239605;-43,072689;-17,738120;-17,047030;-17,396349;-51,161826;-50,015334;-48,513146;-50,661076;-49,505147;-51,121510;-39,190168;-39,022777;-43,277697;-0,057228;-43,261801
109908,000000;-0,065329;-30,189116;-30,121921;-29,783954;-38,774570;-38,763489;-42,758780;-18,314696;-17,573531;-17,791910;-50,627855;-49,492494;-48,125066;-50,174616;-49,018561;-50,787335;-38,719530;-38,556547;-42,993117;-0,057447;-42,972582
110755,000000;-0,065512;-30,020012;-29,957113;-29,683079;-38,372406;-38,340560;-42,337190;-18,872881;-18,137522;-18,304901;-50,137310;-49,017849;-47,788458;-49,751756;-48,577264;-50,427891;-38,324001;-38,140677;-42,587229;-0,057464;-42,561248
111608,000000;-0,065757;-29,848225;-29,789717;-29,582577;-38,180386;-38,073203;-41,952152;-19,399427;-18,696775;-18,881506;-49,774448;-48,697666;-47,604488;-49,506185;-48,277936;-50,133851;-38,146640;-37,879448;-42,202788;-0,057709;-42,169462
112468,000000;-0,066072;-29,674344;-29,619804;-29,482888;-38,436738;-38,151834;-41,733188;-19,864349;-19,194601;-19,455945;-49,674159;-48,688757;-47,733970;-49,630195;-48,284313;-50,000433;-38,431444;-37,964165;-41,962566;-0,057814;-41,918852
113335,000000;-0,065915;-29,498922;-29,448355;-29,383997;-39,336432;-38,781437;-41,718873;-20,200553;-19,542281;-19,915207;-49,935684;-49,072133;-48,287267;-50,253244;-48,740446;-50,063039;-39,368276;-38,605454;-41,896878;-0,057735;-41,847055
114208,000000;-0,066440;-29,326338;-29,278002;-29,288270;-40,684577;-39,922865;-41,753603;-20,324607;-19,647481;-20,088700;-50,415752;-49,630669;-49,084780;-51,154356;-49,534594;-50,196418;-40,737915;-39,770706;-41,863358;-0,057928;-41,819305
115088,000000;-0,066361;-29,174982;-29,119061;-29,197267;-41,881191;-41,115668;-41,633531;-20,263231;-19,530835;-19,892786;-50,766999;-49,979198;-49,694236;-51,843178;-50,240443;-50,196137;-41,928868;-40,994865;-41,687129;-0,058138;-41,654334
115975,000000;-0,066711;-29,100963;-29,009660;-29,114793;-42,472260;-41,834161;-41,332958;-20,215544;-19,396185;-19,547062;-50,841757;-50,001834;-49,876910;-52,103054;-50,556255;-50,007880;-42,501740;-41,741653;-41,355204;-0,058269;-41,328058
116868,000000;-0,066947;-29,207465;-29,033219;-29,045860;-42,485767;-41,967957;-40,937395;-20,315324;-19,414111;-19,366903;-50,819361;-49,891872;-49,719995;-52,133340;-50,593231;-49,699992;-42,502041;-41,893906;-40,946185;-0,058531;-40,919851
117769,000000;-0,067105;-29,567381;-29,288067;-28,994748;-42,172385;-41,723596;-40,518622;-20,532667;-19,576959;-19,425810;-50,919576;-49,902241;-49,383844;-52,204421;-50,638195;-49,336791;-42,183278;-41,659390;-40,522809;-0,058470;-40,494719
118676,000000;-0,067324;-30,026485;-29,723773;-28,956105;-41,728618;-41,310606;-40,108836;-20,798846;-19,811662;-19,634397;-51,097510;-50,097887;-48,975905;-52,327893;-50,812904;-48,953037;-41,738003;-41,251097;-40,111387;-0,058583;-40,080894
119591,000000;-0,067289;-30,299264;-30,072617;-28,910168;-41,255351;-40,848783;-39,711606;-21,071053;-20,065731;-19,903173;-51,113326;-50,249427;-48,564194;-52,302614;-50,933113;-48,577988;-41,264851;-40,792497;-39,713875;-0,058706;-39,681075
120512,000000;-0,067534;-30,323178;-30,174476;-28,839132;-40,795247;-40,393978;-39,320353;-21,330376;-20,312758;-20,180833;-50,898167;-50,157565;-48,188914;-52,068760;-50,822229;-48,231809;-40,803933;-40,339578;-39,322040;-0,058811;-39,287163
121440,000000;-0,067735;-30,205161;-30,094499;-28,743631;-40,357851;-39,960829;-38,930902;-21,569506;-20,541852;-20,444211;-50,559887;-49,872524;-47,854289;-51,726563;-50,530494;-47,914139;-40,365240;-39,908672;-38,931209;-0,059134;-38,894651
122376,000000;-0,068068;-30,036464;-29,936011;-28,634229;-39,940532;-39,548134;-38,542214;-21,786882;-20,749952;-20,683638;-50,197964;-49,510623;-47,546997;-51,369701;-50,170805;-47,614897;-39,946400;-39,498555;-38,540599;-0,059275;-38,502501
123319,000000;-0,068182;-29,857461;-29,755039;-28,518656;-39,541045;-39,155028;-38,159912;-21,982306;-20,935663;-20,894887;-49,843125;-49,137595;-47,256972;-51,023463;-49,804367;-47,327501;-39,545578;-39,107637;-38,156469;-0,059476;-38,117148
124269,000000;-0,068304;-29,678711;-29,573210;-28,401151;-39,160783;-38,790652;-37,806810;-22,150094;-21,093318;-21,069511;-49,487651;-48,775133;-46,978862;-50,670566;-49,447943;-47,057898;-39,166936;-38,742421;-37,804920;-0,059598;-37,763530
125227,000000;-0,068558;-29,503358;-29,396160;-28,283118;-38,802978;-38,471634;-37,530285;-22,276088;-21,209246;-21,192340;-49,150762;-48,446580;-46,713573;-50,315399;-49,115116;-46,826820;-38,817672;-38,414349;-37,537085;-0,059747;-37,491286
126192,000000;-0,068768;-29,333585;-29,225987;-28,163932;-38,460714;-38,194910;-37,376291;-22,342727;-21,268861;-21,248137;-48,858402;-48,172095;-46,462636;-49,966575;-48,811731;-46,658584;-38,490302;-38,118617;-37,398538;-0,060079;-37,345075
127164,000000;-0,069197;-29,169813;-29,062438;-28,042347;-38,105059;-37,908892;-37,331713;-22,351069;-21,275126;-21,245521;-48,602531;-47,931331;-46,216008;-49,613733;-48,510624;-46,547681;-38,147832;-37,810927;-37,368461;-0,060578;-37,304604
128144,000000;-0,069180;-29,011228;-28,903944;-27,915631;-37,705846;-37,548278;-37,327753;-22,335473;-21,261807;-21,222814;-48,345782;-47,677529;-45,957561;-49,239591;-48,169982;-46,461027;-37,753197;-37,439967;-37,370514;-0,060569;-37,296138
129131,000000;-0,069355;-28,857439;-28,750027;-27,785583;-37,274723;-37,103039;-37,317925;-22,329406;-21,259086;-21,209545;-48,075802;-47,393803;-45,687888;-48,853370;-47,783817;-46,377854;-37,316075;-37,000784;-37,356215;-0,060753;-37,272122
130126,000000;-0,069495;-28,707389;-28,599584;-27,656721;-36,876713;-36,626692;-37,299829;-22,336609;-21,268881;-21,204874;-47,820285;-47,109751;-45,435490;-48,507478;-47,388554;-46,301998;-36,905801;-36,541873;-37,324050;-0,060989;-37,231357
131128,000000;-0,069732;-28,559608;-28,451612;-27,543311;-36,651172;-36,230937;-37,288316;-22,347392;-21,280751;-21,196466;-47,649111;-46,898865;-45,273042;-48,313172;-47,066437;-46,251454;-36,665716;-36,167291;-37,292703;-0,060980;-37,192668
132139,000000;-0,070117;-28,410959;-28,304965;-27,475739;-36,807995;-36,097235;-37,295375;-22,352139;-21,285513;-21,175706;-47,681041;-46,878113;-45,317755;-48,452692;-46,956544;-46,252721;-36,809559;-36,050419;-37,280373;-0,060998;-37,174078
133157,000000;-0,069942;-28,254156;-28,154555;-27,484350;-37,446568;-36,427539;-37,318499;-22,345367;-21,278143;-21,138126;-48,008474;-47,133099;-45,634933;-49,038725;-47,218941;-46,314568;-37,442167;-36,390199;-37,291050;-0,061032;-37,178659
