"Frequency";"Verification test [FTB-101]" (Magnitude (dB));"H1-X1 [open ] TAP-1" (Magnitude (dB));"H2-X2 [open ] TAP-1" (Magnitude (dB));"H3-X3 [open ] TAP-1" (Magnitude (dB));" X1-H0X0 [open] TAP-1" (Magnitude (dB));"X2-H0X0  [open] TAP-1" (Magnitude (dB));"X3-X0H0 [open] TAP-1" (Magnitude (dB));"Y1-Y3  [ open] TAP-1" (Magnitude (dB));"Y2-Y1 [open] TAP-1" (Magnitude (dB));"Y3-Y2 [ open ] TAP-1" (Magnitude (dB));"H1-X0H0 [short X1-X2-X3] TAP-1" (Magnitude (dB));"H2-X0H0 [short X1-X2-X3 ] TAP-1" (Magnitude (dB));"H3-H0X0 [short X1-X2-X3 ] TAP-1" (Magnitude (dB));"H1-H0X0 [short Y1-Y2-Y3 ] TAP-1" (Magnitude (dB));"H2-H0X0 [short Y1-Y2-Y3 ] TAP-1" (Magnitude (dB));"H3-H0X0 [short Y1-Y2-Y3 ] TAP-1" (Magnitude (dB));"X1-H0X0 [short Y1-Y2-Y3] TAP-1" (Magnitude (dB));"X2-H0X0 [short Y1-Y2-Y3, ] TAP-1" (Magnitude (dB));"X3-X0H0 [short Y1-Y2-Y3 ] TAP-1" (Magnitude (dB));"Verification test [FTB-101] (1)" (Magnitude (dB));"X3-X0H0 [short Y1-Y2-Y3 ] TAP-1 (1)" (Magnitude (dB))
134183,000000;-0,070371;-28,085799;-27,993504;-27,536131;-38,215820;-37,155591;-37,333438;-22,323105;-21,256575;-21,080855;-48,497375;-47,535614;-46,034978;-49,802971;-47,801712;-46,379012;-38,219146;-37,121664;-37,302057;-0,061487;-37,179475
135217,000000;-0,070493;-27,908028;-27,820327;-27,543021;-38,573555;-37,753531;-37,302439;-22,282332;-21,218725;-21,002709;-48,807229;-47,775202;-46,198525;-50,232145;-48,279174;-46,354607;-38,593922;-37,722937;-37,269837;-0,061540;-37,133208
136259,000000;-0,070966;-27,725341;-27,639415;-27,477835;-38,439423;-37,854308;-37,206636;-22,223520;-21,164843;-20,903152;-48,797562;-47,731283;-46,075197;-50,188696;-48,355641;-46,226746;-38,474183;-37,829646;-37,172196;-0,062179;-37,021595
137308,000000;-0,071028;-27,537765;-27,453175;-27,365728;-38,047566;-37,584837;-37,047092;-22,146312;-21,094154;-20,782378;-48,570482;-47,498919;-45,800294;-49,872660;-48,131000;-46,032299;-38,090406;-37,565653;-37,010260;-0,062432;-36,846997
138366,000000;-0,071124;-27,347393;-27,263665;-27,231693;-37,577277;-37,166302;-36,833535;-22,051737;-21,007409;-20,640565;-48,247554;-47,186138;-45,476348;-49,465179;-47,782880;-45,803055;-37,624193;-37,150834;-36,794832;-0,062353;-36,620568
139432,000000;-0,071369;-27,161400;-27,076809;-27,086368;-37,101483;-36,713538;-36,578348;-21,939775;-20,904617;-20,478166;-47,896033;-46,850450;-45,142969;-49,048493;-47,407506;-45,553082;-37,150897;-36,699211;-36,537791;-0,062520;-36,354104
140507,000000;-0,071553;-27,001664;-26,909943;-26,932855;-36,640428;-36,264601;-36,292274;-21,810195;-20,785353;-20,294597;-47,551015;-46,521712;-44,810164;-48,654225;-47,043855;-45,287383;-36,691196;-36,250206;-36,251222;-0,062625;-36,058746
141589,000000;-0,071745;-26,917586;-26,805117;-26,772020;-36,196280;-35,829346;-35,986217;-21,663618;-20,650173;-20,089823;-47,245004;-46,225786;-44,476077;-48,301847;-46,714947;-45,007917;-36,248006;-35,813722;-35,944732;-0,062826;-35,744373
142680,000000;-0,072017;-26,971571;-26,825085;-26,606560;-35,766005;-35,407490;-35,665970;-21,499764;-20,498508;-19,863494;-47,007755;-45,991550;-44,137679;-48,011051;-46,442571;-44,716388;-35,818068;-35,389540;-35,624670;-0,062992;-35,416554
143779,000000;-0,072455;-27,131519;-26,969865;-26,444704;-35,339316;-34,992429;-35,332056;-21,318863;-20,331191;-19,615762;-46,825543;-45,814091;-43,800514;-47,771886;-46,223029;-44,420213;-35,391839;-34,971470;-35,291098;-0,063369;-35,075792
144887,000000;-0,072735;-27,222531;-27,087802;-26,307958;-34,897832;-34,567675;-34,981749;-21,120746;-20,147454;-19,345933;-46,623246;-45,629003;-43,481733;-47,528275;-46,004823;-44,138112;-34,950658;-34,543172;-34,941678;-0,063552;-34,718290
146004,000000;-0,072700;-27,149977;-27,049994;-26,241933;-34,428312;-34,118792;-34,614318;-20,905186;-19,947436;-19,054736;-46,367126;-45,389021;-43,216915;-47,250366;-45,745508;-43,906242;-34,481018;-34,089186;-34,575439;-0,063578;-34,343526
147129,000000;-0,073042;-26,961323;-26,881660;-26,292350;-33,925887;-33,639986;-34,231170;-20,672115;-19,730615;-18,741520;-46,078291;-45,106819;-43,043428;-46,950431;-45,452152;-43,761787;-33,978792;-33,604558;-34,193920;-0,063666;-33,952212
148262,000000;-0,073217;-26,717752;-26,646478;-26,401000;-33,391035;-33,131316;-33,836783;-20,421250;-19,496915;-18,405091;-45,770773;-44,802867;-42,916576;-46,634407;-45,137962;-43,666837;-33,443875;-33,089036;-33,801140;-0,063911;-33,548048
149404,000000;-0,073445;-26,451949;-26,383920;-26,421279;-32,830338;-32,598106;-33,442690;-20,151519;-19,245097;-18,043267;-45,440737;-44,487296;-42,721617;-46,297549;-44,808199;-43,519645;-32,884229;-32,548277;-33,408991;-0,064156;-33,140814
150556,000000;-0,073848;-26,188123;-26,118202;-26,313580;-32,275802;-32,064648;-33,080612;-19,863323;-18,974557;-17,658222;-45,086000;-44,173206;-42,451663;-45,946841;-44,471948;-43,314193;-32,333173;-32,007391;-33,048560;-0,064698;-32,758347
151716,000000;-0,074216;-25,957440;-25,876265;-26,129471;-31,817745;-31,598309;-32,809058;-19,556053;-18,683777;-17,253614;-44,693172;-43,882754;-42,213395;-45,606531;-44,153119;-43,136304;-31,883310;-31,535312;-32,777423;-0,064952;-32,450633
152884,000000;-0,074444;-25,810802;-25,703249;-25,910023;-31,670252;-31,365746;-32,704104;-19,227994;-18,370173;-16,830820;-44,230184;-43,633093;-42,165461;-45,332411;-43,900946;-43,059188;-31,753108;-31,302588;-32,667619;-0,065188;-32,277907
154063,000000;-0,074671;-25,790883;-25,645408;-25,669750;-32,191791;-31,675414;-32,795935;-18,871051;-18,026572;-16,382007;-43,709721;-43,393142;-42,538031;-45,229748;-43,803125;-43,101986;-32,302650;-31,624465;-32,742701;-0,065171;-32,251598
155249,000000;-0,074873;-25,866617;-25,687971;-25,413140;-33,675475;-32,849383;-33,006564;-18,469740;-17,644501;-15,892014;-43,303553;-43,111401;-43,519710;-45,388844;-43,943554;-43,212476;-33,821203;-32,828512;-32,915256;-0,065258;-32,283908
156446,000000;-0,075101;-25,996989;-25,766268;-25,142451;-35,980365;-34,826010;-33,176059;-18,019654;-17,222267;-15,353701;-43,156643;-42,861316;-44,838105;-45,690563;-44,237383;-43,261384;-36,164834;-34,862183;-33,028490;-0,065731;-32,233605
157651,000000;-0,075653;-26,307670;-25,944206;-24,861317;-38,344795;-36,926019;-33,202588;-17,541862;-16,771861;-14,776456;-43,281486;-42,756060;-45,680284;-45,920475;-44,448984;-43,155956;-38,590155;-37,075640;-32,998569;-0,066160;-32,029881
158866,000000;-0,075933;-27,007987;-26,445763;-24,574528;-39,436468;-38,117288;-33,110622;-17,053214;-16,302142;-14,173111;-43,734934;-42,899544;-45,512664;-46,113355;-44,541309;-42,916334;-39,792220;-38,440439;-32,857738;-0,066466;-31,704343
160090,000000;-0,076213;-28,077255;-27,397731;-24,295568;-38,922381;-37,979433;-32,967939;-16,551036;-15,812113;-13,552182;-44,490092;-43,370347;-44,650738;-46,408099;-44,668026;-42,605946;-39,394403;-38,446756;-32,668590;-0,066519;-31,316065
161323,000000;-0,076520;-29,127031;-28,548237;-24,054538;-37,917567;-37,193359;-32,815664;-16,017848;-15,288119;-12,930677;-45,250343;-43,998490;-43,678675;-46,735143;-44,874232;-42,283993;-38,473164;-37,741067;-32,464703;-0,066799;-30,917836
162566,000000;-0,076871;-29,754506;-29,417068;-23,917961;-37,014078;-36,368158;-32,662243;-15,439131;-14,714602;-12,328396;-45,676944;-44,411996;-42,885475;-46,872592;-45,007283;-42,025080;-37,633647;-36,976711;-32,254019;-0,067026;-30,577835
163819,000000;-0,076967;-29,920593;-29,784142;-24,003915;-36,252519;-35,639589;-32,514714;-14,816536;-14,089538;-11,787425;-45,721256;-44,466252;-42,309394;-46,766283;-44,972293;-41,961672;-36,923337;-36,317078;-32,047317;-0,067132;-30,415377
165081,000000;-0,077107;-29,834928;-29,794758;-24,461446;-35,582521;-34,987551;-32,405081;-14,168228;-13,423930;-11,376104;-45,567827;-44,298203;-41,962555;-46,545596;-44,856560;-42,295366;-36,283550;-35,744798;-31,885016;-0,067289;-30,616849
166353,000000;-0,077361;-29,681173;-29,667415;-25,360992;-34,977947;-34,393624;-32,387600;-13,517068;-12,748315;-11,175086;-45,375883;-44,070470;-41,866707;-46,328812;-44,766675;-43,199121;-35,670032;-35,218367;-31,837339;-0,067508;-31,371084
167634,000000;-0,077668;-29,499726;-29,488402;-26,608735;-34,452859;-33,874631;-32,490605;-12,907269;-12,098996;-11,243214;-45,151358;-43,829272;-41,990615;-46,100144;-44,678334;-44,593419;-35,070964;-34,702086;-31,977057;-0,067823;-32,744283
168926,000000;-0,077949;-29,265676;-29,249915;-27,976842;-34,063450;-33,488537;-32,672923;-12,383949;-11,530331;-11,578522;-44,876592;-43,583864;-42,251131;-45,783154;-44,482143;-45,998947;-34,498890;-34,184621;-32,360704;-0,068138;-34,620348
170228,000000;-0,078343;-28,992815;-28,968000;-29,116753;-33,914284;-33,343679;-32,912068;-11,997983;-11,112014;-12,119481;-44,694798;-43,455484;-42,575070;-45,393546;-44,165289;-46,793697;-33,980225;-33,691384;-33,069342;-0,068304;-36,736295
171539,000000;-0,078588;-28,715677;-28,678325;-29,730401;-34,160375;-33,598196;-33,369632;-11,771108;-10,898868;-12,749860;-44,808985;-43,627737;-43,006355;-45,010407;-43,820570;-46,887897;-33,563063;-33,285989;-34,216028;-0,068567;-38,771704
172861,000000;-0,078851;-28,453910;-28,402316;-29,825932;-34,917501;-34,370060;-34,291915;-11,644988;-10,862512;-13,287874;-45,306051;-44,191017;-43,632988;-44,726604;-43,567647;-46,650642;-33,341783;-33,083236;-35,772462;-0,068725;-40,406556
174193,000000;-0,079149;-28,212067;-28,146896;-29,607823;-36,070452;-35,548168;-35,729273;-11,509947;-10,888608;-13,548957;-46,005482;-44,973648;-44,342697;-44,637602;-43,523541;-46,358128;-33,456623;-33,239840;-37,491741;-0,069031;-41,443583
175535,000000;-0,079404;-27,989886;-27,915673;-29,262445;-37,205440;-36,722169;-37,420841;-11,372435;-10,936692;-13,526627;-46,509409;-45,570531;-44,826727;-44,787389;-43,739889;-46,102493;-34,002100;-33,849266;-39,040337;-0,069338;-41,897548
176887,000000;-0,079763;-27,791971;-27,716551;-28,894241;-37,865646;-37,433049;-38,889605;-11,379419;-11,111203;-13,450655;-46,549841;-45,693658;-44,915771;-45,034937;-44,066848;-45,854832;-34,834871;-34,746993;-40,092324;-0,069565;-41,858430
178250,000000;-0,080166;-27,617590;-27,549462;-28,553816;-37,907936;-37,524339;-39,639312;-11,636892;-11,502432;-13,551024;-46,184511;-45,385598;-44,719842;-45,093584;-44,201423;-45,574293;-35,532055;-35,498003;-40,390642;-0,070011;-41,358524
179624,000000;-0,080368;-27,453871;-27,393518;-28,261304;-37,529827;-37,184938;-39,528778;-12,116256;-12,088755;-13,870556;-45,645841;-44,877110;-44,451145;-44,857199;-44,025578;-45,292302;-35,751826;-35,765152;-39,971211;-0,070353;-40,507768
181008,000000;-0,080718;-27,304552;-27,242284;-28,020209;-37,042332;-36,717346;-38,943660;-12,709881;-12,780525;-14,329182;-45,205848;-44,429147;-44,264631;-44,517182;-43,717780;-45,071021;-35,570098;-35,617483;-39,234752;-0,070414;-39,560098
182402,000000;-0,081192;-27,202743;-27,123882;-27,815541;-36,751639;-36,409022;-38,423761;-13,288997;-13,476971;-14,823760;-45,168728;-44,320072;-44,248481;-44,424925;-43,593264;-44,947416;-35,376319;-35,407131;-38,623449;-0,070721;-38,754981
183808,000000;-0,081525;-27,174624;-27,068005;-27,615503;-36,895831;-36,493243;-38,274085;-13,741735;-14,088746;-15,254053;-45,768157;-44,792938;-44,449144;-44,967290;-43,994266;-44,926149;-35,628239;-35,542343;-38,334249;-0,070984;-38,178203
185224,000000;-0,081911;-27,171053;-27,042525;-27,404614;-37,439708;-36,984380;-38,423761;-14,057576;-14,567628;-15,554621;-46,792767;-45,723505;-44,811766;-46,260950;-45,053069;-44,978469;-36,583915;-36,288590;-38,252465;-0,071290;-37,773405
186651,000000;-0,082218;-27,108688;-26,974634;-27,191584;-37,992106;-37,552012;-38,541480;-14,357350;-14,950512;-15,753052;-47,624295;-46,531674;-45,142545;-47,876738;-46,412842;-45,028674;-37,992314;-37,481856;-38,137032;-0,071588;-37,432596
188089,000000;-0,082832;-26,985265;-26,852075;-26,986100;-38,205854;-37,839191;-38,448718;-14,761854;-15,320747;-15,935207;-47,930443;-46,849151;-45,308580;-49,136575;-47,460573;-45,027047;-39,211718;-38,552502;-37,906571;-0,072376;-37,111131
189538,000000;-0,083104;-26,835096;-26,703758;-26,791513;-38,071951;-37,793999;-38,216174;-15,342770;-15,718602;-16,131997;-47,819301;-46,759206;-45,334770;-49,651648;-47,867687;-44,994508;-39,783828;-39,061126;-37,626110;-0,072525;-36,823827
190999,000000;-0,083507;-26,681742;-26,551762;-26,607787;-37,743143;-37,544938;-37,943439;-16,202168;-16,163940;-16,328852;-47,504502;-46,465982;-45,282101;-49,546135;-47,756131;-44,953022;-39,746798;-39,026814;-37,353013;-0,072735;-36,577762
192470,000000;-0,083708;-26,535341;-26,406864;-26,432601;-37,343923;-37,208085;-37,663330;-17,484391;-16,709553;-16,521481;-47,124967;-46,105703;-45,170382;-49,140630;-47,392033;-44,888311;-39,377327;-38,688181;-37,093399;-0,073051;-36,354789
193953,000000;-0,084209;-26,397280;-26,272745;-26,265487;-36,956252;-36,857032;-37,366793;-19,248363;-17,462702;-16,748293;-46,763936;-45,762304;-45,006463;-48,679103;-46,975428;-44,776995;-38,905211;-38,244442;-36,830277;-0,073524;-36,129995
195447,000000;-0,084550;-26,261968;-26,143185;-26,105984;-36,658145;-36,554365;-37,033624;-21,363675;-18,559269;-17,099367;-46,500005;-45,516023;-44,821187;-48,324262;-46,642576;-44,621632;-38,468866;-37,815586;-36,548175;-0,073813;-35,892826
196953,000000;-0,084883;-26,125074;-26,011120;-25,952872;-36,524449;-36,369245;-36,639779;-23,463064;-20,121589;-17,709314;-46,408590;-45,449500;-44,657684;-48,176592;-46,489639;-44,441188;-38,131706;-37,463026;-36,241918;-0,074198;-35,643901
198471,000000;-0,085147;-25,986012;-25,875650;-25,805140;-36,543681;-36,335287;-36,165225;-25,160495;-22,123844;-18,748586;-46,440328;-45,522402;-44,510566;-48,145698;-46,459274;-44,239094;-37,845763;-37,160537;-35,916949;-0,074251;-35,383616
200000,000000;-0,085507;-25,846383;-25,738039;-25,662412;-36,618390;-36,406781;-35,649374;-26,277378;-24,398092;-20,327114;-46,429632;-45,549066;-44,334109;-48,007862;-46,345730;-44,013120;-37,519637;-36,837335;-35,601502;-0,074689;-35,129070
201155,000000;-0,086112;-25,741823;-25,634667;-25,559009;-36,659801;-36,457122;-35,299284;-26,786959;-26,141300;-21,854450;-46,350077;-45,481539;-44,174540;-47,799963;-46,164053;-43,849435;-37,244376;-36,575069;-35,396542;-0,075153;-34,976340
202316,000000;-0,086357;-25,638440;-25,531724;-25,458598;-36,652649;-36,426848;-35,034353;-27,120865;-27,823213;-23,583640;-46,217838;-45,349986;-43,998133;-47,541283;-45,936168;-43,715594;-36,959863;-36,308953;-35,232754;-0,075390;-34,889437
203484,000000;-0,086647;-25,537999;-25,432210;-25,359833;-36,580047;-36,274325;-34,878496;-27,363254;-29,420535;-25,376350;-46,051019;-45,178938;-43,813574;-47,264868;-45,695682;-43,626207;-36,677795;-36,048545;-35,110301;-0,075513;-34,882350
204659,000000;-0,086892;-25,444280;-25,341194;-25,259966;-36,446615;-36,015102;-34,819932;-27,559182;-30,963105;-27,062872;-45,867402;-44,991900;-43,627856;-46,991013;-45,463060;-43,573700;-36,402762;-35,797216;-35,020144;-0,075907;-34,932513
205840,000000;-0,087305;-25,364954;-25,268804;-25,156798;-36,268840;-35,702964;-34,816966;-27,717586;-32,481025;-28,475478;-45,682924;-44,809287;-43,439841;-46,733314;-45,248594;-43,528377;-36,135170;-35,552435;-34,951727;-0,076441;-34,989746
207028,000000;-0,087691;-25,312998;-25,230128;-25,049977;-36,058746;-35,388927;-34,819405;-27,837271;-33,940963;-29,502268;-45,513909;-44,649610;-43,244659;-46,504412;-45,061730;-43,459752;-35,873037;-35,310413;-34,893392;-0,076704;-35,008109
208224,000000;-0,087849;-25,304051;-25,238793;-24,941677;-35,823543;-35,099870;-34,797093;-27,922245;-35,252293;-30,127466;-45,379561;-44,529771;-43,041862;-46,319313;-44,912880;-43,358551;-35,614860;-35,069438;-34,831996;-0,076940;-34,973174
209426,000000;-0,088200;-25,336103;-25,282787;-24,835392;-35,566761;-34,837603;-34,744336;-27,983155;-36,317022;-30,419873;-45,283824;-44,442217;-42,836152;-46,176354;-44,793798;-43,232780;-35,358536;-34,828834;-34,758576;-0,077133;-34,894019
210635,000000;-0,088560;-25,374866;-25,319421;-24,734406;-35,293472;-34,592806;-34,669486;-28,030668;-37,081349;-30,479868;-45,195684;-44,349602;-42,636319;-46,042847;-44,669066;-43,098461;-35,103231;-34,588473;-34,672261;-0,077510;-34,788604
211851,000000;-0,088998;-25,381061;-25,315192;-24,644924;-35,009331;-34,356443;-34,584234;-28,072567;-37,558764;-30,397043;-45,076973;-44,220464;-42,454612;-45,880571;-44,511631;-42,974625;-34,847964;-34,348102;-34,579300;-0,077887;-34,673296
213074,000000;-0,089270;-25,345243;-25,268755;-24,575205;-34,718810;-34,121617;-34,499489;-28,113254;-37,810387;-30,235107;-44,919015;-44,054539;-42,307513;-45,678798;-44,318087;-42,883671;-34,591315;-34,106708;-34,487923;-0,078141;-34,560799
214304,000000;-0,089569;-25,277937;-25,193804;-24,530649;-34,425110;-33,885193;-34,424379;-28,154843;-37,908961;-30,034313;-44,733013;-43,865970;-42,212151;-45,447044;-44,101042;-42,847284;-34,332483;-33,863482;-34,405749;-0,078588;-34,459282
215541,000000;-0,089893;-25,192873;-25,104255;-24,502204;-34,132175;-33,647549;-34,364701;-28,197949;-37,917157;-29,817240;-44,534645;-43,669195;-42,167110;-45,200741;-43,873266;-42,868999;-34,074113;-33,618879;-34,338772;-0,078895;-34,373969
216785,000000;-0,090385;-25,100504;-25,009061;-24,465003;-33,850422;-33,413629;-34,323215;-28,240441;-37,877134;-29,596095;-44,338430;-43,476871;-42,141954;-44,956772;-43,646379;-42,918971;-33,825042;-33,378502;-34,288674;-0,079000;-34,306288
218037,000000;-0,090604;-25,007129;-24,914012;-24,401161;-33,606513;-33,199450;-34,298625;-28,278769;-37,815451;-29,378779;-44,162497;-43,304836;-42,109148;-44,742574;-43,438279;-42,959518;-33,611757;-33,159170;-34,254583;-0,079439;-34,255076
219296,000000;-0,090903;-24,915572;-24,821566;-24,312462;-33,460264;-33,044152;-34,284444;-28,305689;-37,748972;-29,171661;-44,038982;-43,182328;-42,080914;-44,609884;-43,283184;-42,976154;-33,493587;-33,002061;-34,231214;-0,079684;-34,215894
220562,000000;-0,091578;-24,826424;-24,732189;-24,211404;-33,515462;-33,024793;-34,271410;-28,310797;-37,686592;-28,983843;-44,023107;-43,161504;-42,111375;-44,646866;-43,245820;-42,976228;-33,572630;-32,987559;-34,211833;-0,080210;-34,185466
221835,000000;-0,091938;-24,737507;-24,643619;-24,109793;-33,872229;-33,244347;-34,246070;-28,287966;-37,626638;-28,822806;-44,171591;-43,295653;-42,256986;-44,933825;-43,408329;-42,972436;-33,939105;-33,219880;-34,187557;-0,080490;-34,158913
223116,000000;-0,091736;-24,646792;-24,552143;-24,020141;-34,466169;-33,723204;-34,192184;-28,252000;-37,549064;-28,684791;-44,454466;-43,556690;-42,496216;-45,409642;-43,773944;-42,964844;-34,515365;-33,713553;-34,144515;-0,080236;-34,122147
224404,000000;-0,092123;-24,559363;-24,459805;-23,958831;-35,014467;-34,268401;-34,102038;-28,226522;-37,448899;-28,551212;-44,718720;-43,799330;-42,706872;-45,837975;-44,174203;-42,936845;-35,024013;-34,263823;-34,069943;-0,080674;-34,056218
225699,000000;-0,092878;-24,480281;-24,371054;-23,939506;-35,291300;-34,618011;-33,984570;-28,215936;-37,344755;-28,404191;-44,835892;-43,901925;-42,796523;-46,042046;-44,408720;-42,882702;-35,264722;-34,608247;-33,964040;-0,081455;-33,956803
227002,000000;-0,093203;-24,409960;-24,289488;-23,960421;-35,306972;-34,703408;-33,854145;-28,211733;-37,246906;-28,240306;-44,807021;-43,867475;-42,778612;-46,034352;-44,441797;-42,813523;-35,259537;-34,687561;-33,840286;-0,081902;-33,836569
228313,000000;-0,093642;-24,346334;-24,216836;-23,995931;-35,171610;-34,611236;-33,720042;-28,207888;-37,151773;-28,065134;-44,690817;-43,752323;-42,699200;-45,903216;-44,345346;-42,735780;-35,115695;-34,592293;-33,708921;-0,082130;-33,706985
229631,000000;-0,094055;-24,282958;-24,152740;-24,012197;-34,971129;-34,434899;-33,582831;-28,199825;-37,052905;-27,881042;-44,529098;-43,599612;-42,584796;-45,714612;-44,186712;-42,644972;-34,913438;-34,415105;-33,572340;-0,082410;-33,571387
230956,000000;-0,094441;-24,217344;-24,093511;-23,994198;-34,750599;-34,228890;-33,441507;-28,186662;-36,945735;-27,690363;-44,345232;-43,428877;-42,446620;-45,502511;-44,001299;-42,536786;-34,694302;-34,208890;-33,430899;-0,083077;-33,429799
232290,000000;-0,094871;-24,151213;-24,035871;-23,945756;-34,529882;-34,018444;-33,296621;-28,167290;-36,828710;-27,492681;-44,150793;-43,248698;-42,293228;-45,282739;-43,804821;-42,413024;-34,476418;-33,998008;-33,285267;-0,083226;-33,284265
233631,000000;-0,094783;-24,086083;-23,975645;-23,877011;-34,316124;-33,812465;-33,150362;-28,141172;-36,700221;-27,286546;-43,953955;-43,064638;-42,130336;-45,063441;-43,605569;-42,277329;-34,265932;-33,791487;-33,138173;-0,083209;-33,136871
234980,000000;-0,095073;-24,018816;-23,909225;-23,795727;-34,110455;-33,614131;-33,005555;-28,108857;-36,560442;-27,071475;-43,760662;-42,882097;-41,963361;-44,850591;-43,409576;-42,136053;-34,063363;-33,591964;-32,992597;-0,083594;-32,991279
236336,000000;-0,095987;-23,945073;-23,834565;-23,705741;-33,911396;-33,421853;-32,864687;-28,070103;-36,408907;-26,846609;-43,573268;-42,703349;-41,794173;-44,645636;-43,218488;-41,992439;-33,867254;-33,398587;-32,851099;-0,084270;-32,849459
237700,000000;-0,096320;-23,864805;-23,753246;-23,608490;-33,716038;-33,234576;-32,729002;-28,024343;-36,244906;-26,609999;-43,391332;-42,528764;-41,623892;-44,446941;-43,032387;-41,849107;-33,675181;-33,209460;-32,715136;-0,084594;-32,713146
239073,000000;-0,096724;-23,780840;-23,668268;-23,506395;-33,523330;-33,050901;-32,601997;-27,971839;-36,068628;-26,360657;-43,215556;-42,359225;-41,454872;-44,252420;-42,850359;-41,709762;-33,485460;-33,024015;-32,587518;-0,085085;-32,585594
240453,000000;-0,097207;-23,695420;-23,583457;-23,402544;-33,331458;-32,870113;-32,486289;-27,912541;-35,878493;-26,097304;-43,045130;-42,195348;-41,289301;-44,060262;-42,672079;-41,578730;-33,296099;-32,840541;-32,471271;-0,085393;-32,469556
241841,000000;-0,097646;-23,611227;-23,500870;-23,301100;-33,138882;-32,691139;-32,385323;-27,846804;-35,676206;-25,819132;-42,882206;-42,039414;-41,130762;-43,870689;-42,499192;-41,460697;-33,106536;-32,658140;-32,369756;-0,085691;-32,368493
243237,000000;-0,098033;-23,530998;-23,424483;-23,209521;-32,945740;-32,513760;-32,301611;-27,774926;-35,460736;-25,524485;-42,728345;-41,895678;-40,987709;-43,684170;-42,334507;-41,364580;-32,916025;-32,476786;-32,285301;-0,086085;-32,284622
244642,000000;-0,098288;-23,458239;-23,359011;-23,140618;-32,753066;-32,338313;-32,235879;-27,696765;-35,232253;-25,212462;-42,587873;-41,769550;-40,873884;-43,507033;-42,184171;-41,303004;-32,726407;-32,296851;-32,218522;-0,086410;-32,218664
246054,000000;-0,098771;-23,396827;-23,307263;-23,110892;-32,567525;-32,168173;-32,186843;-27,612707;-34,992625;-24,881482;-42,465958;-41,665880;-40,810367;-43,346361;-42,052991;-41,293241;-32,543858;-32,121691;-32,168032;-0,086936;-32,169054
247474,000000;-0,099157;-23,347472;-23,266392;-23,124809;-32,404067;-32,011995;-32,151372;-27,522676;-34,743767;-24,530166;-42,370629;-41,587110;-40,810882;-43,217682;-41,945662;-41,341539;-32,383804;-31,961276;-32,130532;-0,087121;-32,132358
248903,000000;-0,099562;-23,304124;-23,225171;-23,153733;-32,293917;-31,890955;-32,128110;-27,427910;-34,489305;-24,157169;-42,317942;-41,541154;-40,860591;-43,149537;-41,873213;-41,421948;-32,277193;-31,836558;-32,104524;-0,087691;-32,106519
250340,000000;-0,100001;-23,253637;-23,171096;-23,152871;-32,284944;-31,840801;-32,118500;-27,327884;-34,232735;-23,760488;-42,335859;-41,550193;-40,932655;-43,185486;-41,865221;-41,492191;-32,271555;-31,785804;-32,091585;-0,088051;-32,092354
251785,000000;-0,100537;-23,187692;-23,101440;-23,106369;-32,406059;-31,899120;-32,120638;-27,222052;-33,974147;-23,338882;-42,446447;-41,642404;-41,022854;-43,354869;-41,961150;-41,534830;-32,393713;-31,846540;-32,090152;-0,088481;-32,088930
253239,000000;-0,101011;-23,108344;-23,020548;-23,026822;-32,594810;-32,049229;-32,121269;-27,109909;-33,702903;-22,890332;-42,613100;-41,795636;-41,116291;-43,596129;-42,146635;-41,552124;-32,580786;-31,999262;-32,088545;-0,089077;-32,085856
254701,000000;-0,101381;-23,022589;-22,934166;-22,931061;-32,717915;-32,187727;-32,101480;-26,991071;-33,405779;-22,412611;-42,734197;-41,917174;-41,161983;-43,765927;-42,312964;-41,537773;-32,700954;-32,136466;-32,067575;-0,089288;-32,064997
256171,000000;-0,102119;-22,935347;-22,846489;-22,830122;-32,709206;-32,221253;-32,051107;-26,865007;-33,081121;-21,906630;-42,745259;-41,936832;-41,130031;-43,787246;-42,362508;-41,487375;-32,691102;-32,164366;-32,015597;-0,089981;-32,014766
257650,000000;-0,102470;-22,847694;-22,758780;-22,728690;-32,598143;-32,148206;-31,972196;-26,731654;-32,737467;-21,375502;-42,660697;-41,861388;-41,036779;-43,689468;-42,293975;-41,408045;-32,580491;-32,083237;-31,934535;-0,090200;-31,936010
259138,000000;-0,102892;-22,760237;-22,671500;-22,628663;-32,439241;-32,013484;-31,875057;-26,590686;-32,382214;-20,822876;-42,525615;-41,733049;-40,913403;-43,534612;-42,158208;-41,313566;-32,422126;-31,940199;-31,835303;-0,090350;-31,838662
260633,000000;-0,103296;-22,673072;-22,584398;-22,530507;-32,277550;-31,859052;-31,771748;-26,438541;-32,019062;-20,254158;-42,380974;-41,590385;-40,785040;-43,374612;-42,002091;-41,215188;-32,259682;-31,779363;-31,730853;-0,090815;-31,734508
262138,000000;-0,103859;-22,585369;-22,497050;-22,433380;-32,150986;-31,717320;-31,672949;-26,267668;-31,649337;-19,675885;-42,260535;-41,465065;-40,670548;-43,252474;-41,862896;-41,120322;-32,129233;-31,634240;-31,633112;-0,091350;-31,634870
263651,000000;-0,104343;-22,496783;-22,409000;-22,336394;-32,094416;-31,618075;-31,586036;-26,065116;-31,263585;-19,099881;-42,195001;-41,385644;-40,584799;-43,207109;-41,775111;-41,034891;-32,062350;-31,536230;-31,552275;-0,091789;-31,548860
265174,000000;-0,105028;-22,406856;-22,319746;-22,239422;-32,113909;-31,580729;-31,509946;-25,818690;-30,830023;-18,543610;-42,194040;-41,364803;-40,532648;-43,243145;-41,758674;-40,960502;-32,060609;-31,503967;-31,489381;-0,092465;-31,478367
266704,000000;-0,105353;-22,315436;-22,228649;-22,142143;-32,152041;-31,584552;-31,434582;-25,521664;-30,296336;-18,030379;-42,216309;-41,373162;-40,492366;-43,296986;-41,785367;-40,891229;-32,070817;-31,510731;-31,431440;-0,092816;-31,414744
268244,000000;-0,106259;-22,222925;-22,136576;-22,045215;-32,134183;-31,569501;-31,355948;-25,160573;-29,620119;-17,590694;-42,199900;-41,355661;-40,433239;-43,288370;-41,786168;-40,820957;-32,029430;-31,493751;-31,367451;-0,093484;-31,349721
269793,000000;-0,106646;-22,128993;-22,042819;-21,949271;-32,038803;-31,497601;-31,281171;-24,696930;-28,771246;-17,261849;-42,124365;-41,286007;-40,346490;-43,197539;-41,721795;-40,750947;-31,924279;-31,417945;-31,300610;-0,093818;-31,286043
271350,000000;-0,107085;-22,033342;-21,947369;-21,855493;-31,888872;-31,377101;-31,219381;-24,082177;-27,717269;-17,082466;-42,007683;-41,178014;-40,243977;-43,052274;-41,604573;-40,687303;-31,778925;-31,295061;-31,241217;-0,094116;-31,232191
272917,000000;-0,107534;-21,936550;-21,851052;-21,766857;-31,710126;-31,229881;-31,173797;-23,290095;-26,456880;-17,080356;-41,871791;-41,051080;-40,139895;-42,883162;-41,460882;-40,634115;-31,617613;-31,149966;-31,194384;-0,094695;-31,190603
274492,000000;-0,108000;-21,839505;-21,753475;-21,686897;-31,517924;-31,069195;-31,140783;-22,344547;-25,051298;-17,259695;-41,728268;-40,916067;-40,041792;-42,708628;-41,308749;-40,588283;-31,455148;-30,999978;-31,156176;-0,095134;-31,153948
276077,000000;-0,108545;-21,743532;-21,656289;-21,619327;-31,319838;-30,901762;-31,112046;-21,318913;-23,612360;-17,598266;-41,582013;-40,776991;-39,952099;-42,541173;-41,158915;-40,539708;-31,299525;-30,854628;-31,112795;-0,095503;-31,104650
277671,000000;-0,108994;-21,654418;-21,562193;-21,566676;-31,120948;-30,730890;-31,076591;-20,297868;-22,250591;-18,061105;-41,437575;-40,636386;-39,868112;-42,392029;-41,020099;-40,475101;-31,157651;-30,721036;-31,045059;-0,096039;-31,023247
279274,000000;-0,109601;-21,583180;-21,479256;-21,524937;-30,927213;-30,560355;-31,021053;-19,340778;-21,026197;-18,633462;-41,304619;-40,500385;-39,783913;-42,273141;-40,899741;-40,383331;-31,032522;-30,601234;-30,936172;-0,096513;-30,898563
280886,000000;-0,110401;-21,546467;-21,422214;-21,482861;-30,745992;-30,394140;-30,935010;-18,487017;-19,968701;-19,346739;-41,200913;-40,382469;-39,689619;-42,195236;-40,804876;-40,262004;-30,922447;-30,490993;-30,785981;-0,097216;-30,738393
282508,000000;-0,110885;-21,555792;-21,408730;-21,428007;-30,585177;-30,236321;-30,811366;-17,779659;-19,110616;-20,265533;-41,139661;-40,301285;-39,578944;-42,161862;-40,742655;-40,119555;-30,822410;-30,381904;-30,610158;-0,097594;-30,561967
284139,000000;-0,111325;-21,599831;-21,444096;-21,358484;-30,459167;-30,094360;-30,649999;-17,259948;-18,488842;-21,462249;-41,113900;-40,268677;-39,457821;-42,163098;-40,713978;-39,969739;-30,736151;-30,271079;-30,429998;-0,097857;-30,387330
285779,000000;-0,111836;-21,642940;-21,500187;-21,280821;-30,393019;-29,981172;-30,456938;-16,947141;-18,120086;-23,005225;-41,099821;-40,270083;-39,344966;-42,184707;-40,707256;-39,826209;-30,683156;-30,170077;-30,260883;-0,098428;-30,225123
287429,000000;-0,112381;-21,646246;-21,527712;-21,199876;-30,426420;-29,922199;-30,247590;-16,820815;-17,985560;-24,955941;-41,083304;-40,284162;-39,269259;-42,229491;-40,713459;-39,702452;-30,697550;-30,109951;-30,113067;-0,098859;-30,082012
289088,000000;-0,113032;-21,594058;-21,498608;-21,114611;-30,600056;-29,960366;-30,049078;-16,813470;-18,024980;-27,395451;-41,081563;-40,315603;-39,260878;-42,324353;-40,760696;-39,611525;-30,815740;-30,144736;-29,994886;-0,099307;-29,966302
290757,000000;-0,113411;-21,498474;-21,419984;-21,022727;-30,887756;-30,132958;-29,889973;-16,841742;-18,143693;-30,597761;-41,117861;-40,379719;-39,324933;-42,479363;-40,889266;-39,559107;-31,028904;-30,316025;-29,906343;-0,099939;-29,880784
292436,000000;-0,113912;-21,378759;-21,310556;-20,927841;-31,153070;-30,387991;-29,773672;-16,876955;-18,266896;-35,651163;-41,163195;-40,444111;-39,412893;-42,629063;-41,059712;-39,527544;-31,242992;-30,562084;-29,827951;-0,100475;-29,808934
294124,000000;-0,114678;-21,249592;-21,186713;-20,838063;-31,274297;-30,581623;-29,672704;-16,945919;-18,400538;-49,286144;-41,155353;-40,448683;-39,459780;-42,687984;-41,161040;-39,492654;-31,352224;-30,735313;-29,735915;-0,101187;-29,723773
295822,000000;-0,115109;-21,117743;-21,057975;-20,756953;-31,253457;-30,634620;-29,617885;-17,054391;-18,566999;-39,574395;-41,074306;-40,377832;-39,448687;-42,640226;-41,146666;-39,447708;-31,335840;-30,764988;-29,625984;-0,101741;-29,618332
297530,000000;-0,115593;-20,984702;-20,927599;-20,679616;-31,149150;-30,578892;-29,504394;-17,175270;-18,730481;-32,637537;-40,946214;-40,259937;-39,397239;-42,522026;-41,050600;-39,398698;-31,233394;-30,686247;-29,563749;-0,101890;-29,558813
299247,000000;-0,116007;-20,850709;-20,796371;-20,599230;-31,008334;-30,470179;-29,401491;-17,290160;-18,828899;-29,004686;-40,803114;-40,126735;-39,323807;-42,371862;-40,918663;-39,352944;-31,088134;-30,554323;-29,460144;-0,102374;-29,457821
300975,000000;-0,116632;-20,714204;-20,663016;-20,514216;-30,855992;-30,341557;-29,321205;-17,408715;-18,826242;-26,636346;-40,664020;-39,997482;-39,245496;-42,212733;-40,777713;-39,319710;-30,926968;-30,403400;-29,380442;-0,102813;-29,379597
302712,000000;-0,117248;-20,575319;-20,527239;-20,426148;-30,707706;-30,207973;-29,261991;-17,558632;-18,732357;-24,861347;-40,536435;-39,880098;-39,174515;-42,060112;-40,642790;-39,303582;-30,766639;-30,252056;-29,323263;-0,103481;-29,323644
304460,000000;-0,117653;-20,434810;-20,389044;-20,334901;-30,576044;-30,078713;-29,211026;-17,762724;-18,592666;-23,511182;-40,421743;-39,776122;-39,115479;-41,926091;-40,521869;-39,296370;-30,621864;-30,111453;-29,275550;-0,103947;-29,276662
306218,000000;-0,118331;-20,294759;-20,249535;-20,240109;-30,475950;-29,965591;-29,153253;-18,030863;-18,463843;-22,490591;-40,322830;-39,687190;-39,069238;-41,827201;-40,423211;-39,284923;-30,510110;-29,992718;-29,221466;-0,104659;-29,222446
307985,000000;-0,118569;-20,158504;-20,111131;-20,143126;-30,420133;-29,882138;-29,078603;-18,358086;-18,391078;-21,754772;-40,244467;-39,616926;-39,035594;-41,777157;-40,355688;-39,259044;-30,446059;-29,907022;-29,150413;-0,104799;-29,150612
309763,000000;-0,119036;-20,034665;-19,979526;-20,049905;-30,397733;-29,833204;-28,986409;-18,731907;-18,396854;-21,269072;-40,185145;-39,561667;-39,007423;-41,763919;-40,319253;-39,215208;-30,419441;-29,856921;-29,061452;-0,105274;-29,061254
311552,000000;-0,119969;-19,940618;-19,866230;-19,971384;-30,369685;-29,799400;-28,883776;-19,136371;-18,479723;-20,996190;-40,131169;-39,503393;-38,965530;-41,744275;-40,290267;-39,154162;-30,390777;-29,821142;-28,960564;-0,106101;-28,960418
313350,000000;-0,120603;-19,907984;-19,793746;-19,927688;-30,316595;-29,754826;-28,786304;-19,556301;-18,625377;-20,896582;-40,080403;-39,433619;-38,894881;-41,696670;-40,242172;-39,078529;-30,338872;-29,772896;-28,864931;-0,106558;-28,864690
315160,000000;-0,121105;-19,985160;-19,802742;-19,952186;-30,263572;-29,701399;-28,724376;-19,980912;-18,816156;-20,932607;-40,062738;-39,371669;-38,799725;-41,642866;-40,179237;-38,994880;-30,286849;-29,714971;-28,804309;-0,106866;-28,804070
316979,000000;-0,121801;-20,218670;-19,952877;-20,092026;-30,252763;-29,670589;-28,739876;-20,402298;-19,036293;-21,067369;-40,104509;-39,354315;-38,694532;-41,603100;-40,128674;-38,909578;-30,274310;-29,678182;-28,820623;-0,107358;-28,820384
318809,000000;-0,122620;-20,610517;-20,289234;-20,389798;-30,314430;-29,700257;-28,877715;-20,814344;-19,272054;-21,267584;-40,178094;-39,390839;-38,594439;-41,548418;-40,098121;-38,827608;-30,329994;-29,699515;-28,958200;-0,108070;-28,957567
320649,000000;-0,122964;-21,100028;-20,782093;-20,835165;-30,438660;-29,805791;-29,144810;-21,211432;-19,512011;-21,505722;-40,220985;-39,430120;-38,507986;-41,438169;-40,049118;-38,752498;-30,443110;-29,794060;-29,220964;-0,108713;-29,220386
322500,000000;-0,123801;-21,574867;-21,316578;-21,318893;-30,556314;-29,946160;-29,462338;-21,590250;-19,749330;-21,761748;-40,196492;-39,410295;-38,432024;-41,277067;-39,943725;-38,683776;-30,546743;-29,922417;-29,529259;-0,109328;-29,528036
324362,000000;-0,124338;-21,905441;-21,743352;-21,676545;-30,587998;-30,033954;-29,701690;-21,948031;-19,978486;-22,020354;-40,105371;-39,322923;-38,353342;-41,096608;-39,792135;-38,615743;-30,565866;-30,002246;-29,755280;-0,110155;-29,753144
326235,000000;-0,125387;-22,032046;-21,962163;-21,819829;-30,522994;-30,023565;-29,799454;-22,281711;-20,195399;-22,271754;-39,981085;-39,197926;-38,267892;-40,932490;-39,628986;-38,545667;-30,493726;-29,989837;-29,838865;-0,111026;-29,836195
328118,000000;-0,125995;-21,989086;-21,976349;-21,777445;-30,406478;-29,940675;-29,783418;-22,584820;-20,393187;-22,504718;-39,876672;-39,075092;-38,184544;-40,822275;-39,490523;-38,478775;-30,375448;-29,909359;-29,811326;-0,111677;-29,807698
330012,000000;-0,126691;-21,852440;-21,854740;-21,626154;-30,276919;-29,826794;-29,711569;-22,850902;-20,564476;-22,707358;-39,844191;-38,990780;-38,114631;-40,801513;-39,403724;-38,425717;-30,247223;-29,800447;-29,728910;-0,111941;-29,723800
331917,000000;-0,127317;-21,689175;-21,670026;-21,429123;-30,131369;-29,690551;-29,614363;-23,078196;-20,703874;-22,873290;-39,891670;-38,956128;-38,052771;-40,859824;-39,371023;-38,384802;-30,103778;-29,671461;-29,620146;-0,112733;-29,614179
333834,000000;-0,128058;-21,535617;-21,467184;-21,222534;-29,949573;-29,570621;-29,492858;-23,280903;-20,821206;-23,009474;-39,955555;-38,937663;-37,977437;-40,922942;-39,352299;-38,338911;-29,923915;-29,508340;-29,487108;-0,113226;-29,481025
335761,000000;-0,128763;-21,394124;-21,283871;-21,025101;-29,738473;-29,365978;-29,346874;-23,476132;-20,932191;-23,134410;-39,963336;-38,896946;-37,877542;-40,921560;-39,306789;-38,273943;-29,715316;-29,365033;-29,332720;-0,114114;-29,326592
337699,000000;-0,129433;-21,260762;-21,139889;-20,845087;-29,576506;-29,152406;-29,185679;-23,668891;-21,044672;-23,257515;-39,900854;-38,839151;-37,760778;-40,852395;-39,240560;-38,190395;-29,504057;-29,157764;-29,167492;-0,114863;-29,160956
339649,000000;-0,130199;-21,149660;-21,041410;-20,685583;-29,373871;-28,947219;-29,019322;-23,854876;-21,155472;-23,376047;-39,808603;-38,788612;-37,640396;-40,756612;-39,180204;-38,097450;-29,356433;-28,955983;-29,000230;-0,115593;-28,993525
341610,000000;-0,130985;-21,071141;-20,974270;-20,545246;-29,185954;-28,756166;-28,854140;-24,029280;-21,259959;-23,485040;-39,723545;-38,750692;-37,523686;-40,669638;-39,132440;-38,002315;-29,170986;-28,766145;-28,836008;-0,116218;-28,828372
343582,000000;-0,131620;-20,999941;-20,908628;-20,417413;-29,009955;-28,577568;-28,692986;-24,189610;-21,355813;-23,580597;-39,639229;-38,701710;-37,411810;-40,585227;-39,076108;-37,907185;-28,997023;-28,587927;-28,676202;-0,116799;-28,667692
345565,000000;-0,132413;-20,902516;-20,813008;-20,294660;-28,841944;-28,409472;-28,536578;-24,334023;-21,441163;-23,660890;-39,529930;-38,615965;-37,301675;-40,480029;-38,987843;-37,811129;-28,830845;-28,419473;-28,521668;-0,117451;-28,512244
347560,000000;-0,133021;-20,775813;-20,688121;-20,172696;-28,679716;-28,248429;-28,386563;-24,462418;-21,515851;-23,724645;-39,392459;-38,495340;-37,191222;-40,349691;-38,868153;-37,713920;-28,670449;-28,257482;-28,372728;-0,118094;-28,362553
349567,000000;-0,133524;-20,634769;-20,548177;-20,050202;-28,522548;-28,092986;-28,243649;-24,574028;-21,579533;-23,771168;-39,240958;-38,356720;-37,079859;-40,206279;-38,732057;-37,616400;-28,515114;-28,101105;-28,231451;-0,118710;-28,220344
351585,000000;-0,134124;-20,491934;-20,405683;-19,928377;-28,374823;-27,945694;-28,113188;-24,669587;-21,632672;-23,800542;-39,090958;-38,217235;-36,971193;-40,064480;-38,594217;-37,523097;-28,368630;-27,952505;-28,102386;-0,119256;-28,090693
353615,000000;-0,134830;-20,352703;-20,266410;-19,808008;-28,248564;-27,812894;-28,002492;-24,748469;-21,674775;-23,812483;-38,954973;-38,090894;-36,872713;-39,940274;-38,466900;-37,439320;-28,243941;-27,818468;-27,992807;-0,119943;-27,979715
355656,000000;-0,135501;-20,219685;-20,132757;-19,689787;-28,171963;-27,713912;-27,917337;-24,810753;-21,706274;-23,807634;-38,848731;-37,993899;-36,799037;-39,857682;-38,368013;-37,372054;-28,168669;-27,718346;-27,908848;-0,120656;-27,894567
357709,000000;-0,136506;-20,091956;-20,004804;-19,574394;-28,181849;-27,680452;-27,857551;-24,855755;-21,726467;-23,785339;-38,789065;-37,942960;-36,769526;-39,847178;-38,321567;-37,322710;-28,179576;-27,684827;-27,849677;-0,121484;-27,834402
359774,000000;-0,137353;-19,967056;-19,880526;-19,461249;-28,280842;-27,738414;-27,810545;-24,882670;-21,734163;-23,744954;-38,778946;-37,938711;-36,787569;-39,909532;-38,343073;-37,285773;-28,279287;-27,742904;-27,803205;-0,122250;-27,786584
361851,000000;-0,138377;-19,843680;-19,758195;-19,351574;-28,388342;-27,851178;-27,757383;-24,893161;-21,730537;-23,686719;-38,784004;-37,943303;-36,816540;-39,978139;-38,399888;-37,246526;-28,386563;-27,855662;-27,750236;-0,123114;-27,732255
363941,000000;-0,139233;-19,722451;-19,637146;-19,245018;-28,415009;-27,919845;-27,683923;-24,887899;-21,716650;-23,610990;-38,753400;-37,910258;-36,805890;-39,979699;-38,419343;-37,191662;-28,412606;-27,924883;-27,677109;-0,123889;-27,658084
366041,000000;-0,139939;-19,604219;-19,518582;-19,141720;-28,355595;-27,896335;-27,592260;-24,866761;-21,693386;-23,518890;-38,674675;-37,832150;-36,745367;-39,911423;-38,371613;-37,118608;-28,353028;-27,901640;-27,585705;-0,124453;-27,565468
368154,000000;-0,140637;-19,490770;-19,406238;-19,042125;-28,249126;-27,806853;-27,490952;-24,828317;-21,660105;-23,409448;-38,568914;-37,729957;-36,654421;-39,808518;-38,279855;-37,035229;-28,246926;-27,812210;-27,484617;-0,125202;-27,463035
370280,000000;-0,141122;-19,382988;-19,301739;-18,946044;-28,127501;-27,687732;-27,388554;-24,768193;-21,614504;-23,280814;-38,458386;-37,623533;-36,552379;-39,700354;-38,173064;-36,948180;-28,125509;-27,693480;-27,381888;-0,125678;-27,358673
372418,000000;-0,142023;-19,283804;-19,207832;-18,853221;-28,007076;-27,562812;-27,290004;-24,683560;-21,553828;-23,131320;-38,357439;-37,525057;-36,450886;-39,601979;-38,070073;-36,862720;-28,004478;-27,570035;-27,282768;-0,126515;-27,258034
374568,000000;-0,142958;-19,196105;-19,127332;-18,762585;-27,889094;-27,441423;-27,195222;-24,575749;-21,475910;-22,959298;-38,268532;-37,436540;-36,351650;-39,513653;-37,976748;-36,779471;-27,885045;-27,449693;-27,187331;-0,127264;-27,160747
376730,000000;-0,143621;-19,123091;-19,061984;-18,673258;-27,767636;-27,321425;-27,099930;-24,451898;-21,382944;-22,765573;-38,184120;-37,352500;-36,251447;-39,424997;-37,888570;-36,695707;-27,761967;-27,330833;-27,091535;-0,127969;-27,063969
378905,000000;-0,144681;-19,064557;-19,010212;-18,585873;-27,640440;-27,198962;-27,001022;-24,317144;-21,280418;-22,552166;-38,094242;-37,266413;-36,149432;-39,328067;-37,798244;-36,610685;-27,633682;-27,208716;-26,992314;-0,129344;-26,963008
381092,000000;-0,145608;-19,012073;-18,963217;-18,500382;-27,509387;-27,072632;-26,898404;-24,170959;-21,170030;-22,318475;-37,993692;-37,174894;-36,048049;-39,219257;-37,701379;-36,526603;-27,502791;-27,082500;-26,889548;-0,130164;-26,858424
383292,000000;-0,146535;-18,953433;-18,907586;-18,418547;-27,377581;-26,944614;-26,796565;-24,009564;-21,050718;-22,064858;-37,881625;-37,076199;-35,952632;-39,099568;-37,596487;-36,448982;-27,372160;-26,954686;-26,787622;-0,130755;-26,753931
385505,000000;-0,147162;-18,881125;-18,835960;-18,340632;-27,245623;-26,816247;-26,697934;-23,831122;-20,920566;-21,789956;-37,761247;-36,970029;-35,864561;-38,972318;-37,485171;-36,380517;-27,241603;-26,826419;-26,689168;-0,131399;-26,652753
387731,000000;-0,147958;-18,795792;-18,749639;-18,264762;-27,113395;-26,687461;-26,601748;-23,633568;-20,777665;-21,492685;-37,635698;-36,858605;-35,782131;-38,841888;-37,369167;-36,318443;-27,111563;-26,698085;-26,593023;-0,132025;-26,552962
389969,000000;-0,148832;-18,702308;-18,652779;-18,188773;-26,982237;-26,559595;-26,504136;-23,416331;-20,620801;-21,173131;-37,508481;-36,743576;-35,701640;-38,712038;-37,251209;-36,257316;-26,982315;-26,570156;-26,495637;-0,132757;-26,452442
392220,000000;-0,149646;-18,604715;-18,550443;-18,111346;-26,853451;-26,433621;-26,402506;-23,178420;-20,449342;-20,830232;-37,382201;-36,627105;-35,620787;-38,586833;-37,134020;-36,193198;-26,855268;-26,444267;-26,393816;-0,133560;-26,348363
394485,000000;-0,150538;-18,506450;-18,445158;-18,033218;-26,728846;-26,311675;-26,296473;-22,919323;-20,262076;-20,464374;-37,262419;-36,513046;-35,540887;-38,471634;-37,022705;-36,125935;-26,731692;-26,322496;-26,287852;-0,134256;-26,240329
396762,000000;-0,151590;-18,408272;-18,337978;-17,955650;-26,607285;-26,194058;-26,185148;-22,639390;-20,058199;-20,076108;-37,151773;-36,404198;-35,462539;-38,368878;-36,919559;-36,055988;-26,611077;-26,205390;-26,176636;-0,135236;-26,127132
399053,000000;-0,152456;-18,309619;-18,228703;-17,878087;-26,481776;-26,074463;-26,065133;-22,338849;-19,837369;-19,666268;-37,041282;-36,295165;-35,381677;-38,267536;-36,819309;-35,981568;-26,486082;-26,086444;-26,056564;-0,136100;-26,006783
401356,000000;-0,153605;-18,209740;-18,118058;-17,798379;-26,346794;-25,945394;-25,936374;-22,018721;-19,599656;-19,238491;-36,919072;-36,176795;-35,293068;-38,154151;-36,709791;-35,901384;-26,351412;-25,958441;-25,927914;-0,137106;-25,878794
403673,000000;-0,154330;-18,107922;-18,005628;-17,713253;-26,202090;-25,806021;-25,804004;-21,679643;-19,345450;-18,796926;-36,786009;-36,046506;-35,193659;-38,027541;-36,586494;-35,816780;-26,206863;-25,820370;-25,795418;-0,138139;-25,749548
406004,000000;-0,155436;-18,004454;-17,892113;-17,621485;-26,051437;-25,659646;-25,673922;-21,323565;-19,075718;-18,350612;-36,650404;-35,910818;-35,084566;-37,895725;-36,454986;-35,732461;-26,055797;-25,674806;-25,666597;-0,139012;-25,627509
408348,000000;-0,156452;-17,900021;-17,779121;-17,523947;-25,896415;-25,508781;-25,550628;-20,953694;-18,792541;-17,910395;-36,519094;-35,775986;-34,969669;-37,763194;-36,321115;-35,655165;-25,899618;-25,524961;-25,545052;-0,140018;-25,519892
410705,000000;-0,157230;-17,797638;-17,670037;-17,422649;-25,738324;-25,355825;-25,436009;-20,573703;-18,500016;-17,492066;-36,397196;-35,648479;-34,853053;-37,634970;-36,191125;-35,591666;-25,739855;-25,372254;-25,434093;-0,140849;-25,433817
413076,000000;-0,158213;-17,701845;-17,571561;-17,319073;-25,581920;-25,204519;-25,330999;-20,190381;-18,205712;-17,115866;-36,290630;-35,538288;-34,739642;-37,517026;-36,073657;-35,549208;-25,578700;-25,219572;-25,335220;-0,141599;-25,376367
415461,000000;-0,159088;-17,620429;-17,494279;-17,213944;-25,437309;-25,061776;-25,235332;-19,811747;-17,920370;-16,806130;-36,211654;-35,462488;-34,636306;-37,424004;-35,984796;-35,531224;-25,424421;-25,072875;-25,249580;-0,142411;-25,351385
417860,000000;-0,159946;-17,563553;-17,450453;-17,107893;-25,327790;-24,944469;-25,151562;-19,448605;-17,659615;-16,590365;-36,183453;-35,448538;-34,557689;-37,385221;-35,950451;-35,540419;-25,297192;-24,945590;-25,181036;-0,143232;-25,361652
420272,000000;-0,160920;-17,535776;-17,437445;-17,001338;-25,289347;-24,881131;-25,084674;-19,109832;-17,440873;-16,490054;-36,234765;-35,520430;-34,526828;-37,439256;-35,995415;-35,574794;-25,227877;-24,863081;-25,135843;-0,144407;-25,401824
422698,000000;-0,161955;-17,527475;-17,431110;-16,893401;-25,346561;-24,900900;-25,041779;-18,798061;-17,276881;-16,513279;-36,378113;-35,676841;-34,562471;-37,600242;-36,122487;-35,625195;-25,236047;-24,846903;-25,119525;-0,145219;-25,456204
425138,000000;-0,163221;-17,516243;-17,405558;-16,784389;-25,463565;-24,995635;-25,026334;-18,509596;-17,173827;-16,649577;-36,584971;-35,879791;-34,650464;-37,814708;-36,293747;-35,674834;-25,284957;-24,881619;-25,131404;-0,146217;-25,499042
427593,000000;-0,164079;-17,474969;-17,340982;-16,674536;-25,562354;-25,108336;-25,039110;-18,235009;-17,129961;-16,869562;-36,789249;-36,064984;-34,747324;-37,983425;-36,434450;-35,707891;-25,303060;-24,911152;-25,160841;-0,147127;-25,508732
430061,000000;-0,165009;-17,388115;-17,233440;-16,564535;-25,601249;-25,185958;-25,075196;-17,961760;-17,138455;-17,128900;-36,940298;-36,192133;-34,823807;-38,061591;-36,500497;-35,717912;-25,266255;-24,898701;-25,192430;-0,148002;-25,476805
432544,000000;-0,166018;-17,264955;-17,097937;-16,454581;-25,583374;-25,212098;-25,119525;-17,680671;-17,192542;-17,376098;-37,030785;-36,263415;-34,873825;-38,079189;-36,514616;-35,708792;-25,201073;-24,855436;-25,207366;-0,148982;-25,406792
435041,000000;-0,167081;-17,123971;-16,951970;-16,344633;-25,519548;-25,187710;-25,148639;-17,404398;-17,299765;-17,568146;-37,070865;-36,291197;-34,896480;-38,088036;-36,520491;-35,689258;-25,141995;-24,809393;-25,191246;-0,149822;-25,306483
437553,000000;-0,167966;-16,980637;-16,808055;-16,233075;-25,418438;-25,118790;-25,143032;-17,176148;-17,495646;-17,692117;-37,068696;-36,281908;-34,891993;-38,122605;-36,546541;-35,667236;-25,109040;-24,778893;-25,139421;-0,150847;-25,184286
440079,000000;-0,169108;-16,850200;-16,678268;-16,118487;-25,292190;-25,014892;-25,094022;-17,060085;-17,836889;-17,779322;-37,028687;-36,240453;-34,866078;-38,191805;-36,597114;-35,644532;-25,106037;-24,765637;-25,053737;-0,151872;-25,045799
442619,000000;-0,170038;-16,753193;-16,579931;-16,001278;-25,157789;-24,893283;-24,999526;-17,114183;-18,378601;-17,893884;-36,952582;-36,170756;-34,827350;-38,275509;-36,653122;-35,616381;-25,121656;-24,758649;-24,937014;-0,152942;-24,891590
445174,000000;-0,171075;-16,722467;-16,544557;-15,884224;-25,045069;-24,781001;-24,864419;-17,364741;-19,147938;-18,101079;-36,836793;-36,075536;-34,791846;-38,331524;-36,683959;-35,577038;-25,149771;-24,753092;-24,792335;-0,153835;-24,722175
447744,000000;-0,172324;-16,803425;-16,613566;-15,773263;-25,001967;-24,722145;-24,699152;-17,790900;-20,127141;-18,439931;-36,671397;-35,953286;-34,784552;-38,313409;-36,663823;-35,525047;-25,214615;-24,774512;-24,627238;-0,154808;-24,542261
450329,000000;-0,173228;-17,025542;-16,809799;-15,681013;-25,088824;-24,777673;-24,518293;-18,334966;-21,268901;-18,919389;-36,447539;-35,793148;-34,834535;-38,188068;-36,575654;-35,461715;-25,375367;-24,881650;-24,454030;-0,155816;-24,361060
452929,000000;-0,174255;-17,344435;-17,097875;-15,629395;-25,337901;-24,993644;-24,341351;-18,938124;-22,537333;-19,542199;-36,178585;-35,582469;-34,949007;-37,962310;-36,412584;-35,385658;-25,671118;-25,124131;-24,289673;-0,156850;-24,194663
455544,000000;-0,175541;-17,632192;-17,385607;-15,657273;-25,685965;-25,331047;-24,206637;-19,563732;-23,912835;-20,322911;-35,920098;-35,349226;-35,061613;-37,696180;-36,199252;-35,288320;-26,036301;-25,462686;-24,169935;-0,157974;-24,077315
458174,000000;-0,176702;-17,782283;-17,575765;-15,819624;-25,990962;-25,644960;-24,185911;-20,184834;-25,343411;-21,257459;-35,744426;-35,173953;-35,032343;-37,468736;-36,003087;-35,153993;-26,319169;-25,753725;-24,162834;-0,158894;-24,077218
