"Frequency";"Verification test [FTB-101]" (Magnitude (dB));"H1-X1 [open ] TAP-1" (Magnitude (dB));"H2-X2 [open ] TAP-1" (Magnitude (dB));"H3-X3 [open ] TAP-1" (Magnitude (dB));" X1-H0X0 [open] TAP-1" (Magnitude (dB));"X2-H0X0  [open] TAP-1" (Magnitude (dB));"X3-X0H0 [open] TAP-1" (Magnitude (dB));"Y1-Y3  [ open] TAP-1" (Magnitude (dB));"Y2-Y1 [open] TAP-1" (Magnitude (dB));"Y3-Y2 [ open ] TAP-1" (Magnitude (dB));"H1-X0H0 [short X1-X2-X3] TAP-1" (Magnitude (dB));"H2-X0H0 [short X1-X2-X3 ] TAP-1" (Magnitude (dB));"H3-H0X0 [short X1-X2-X3 ] TAP-1" (Magnitude (dB));"H1-H0X0 [short Y1-Y2-Y3 ] TAP-1" (Magnitude (dB));"H2-H0X0 [short Y1-Y2-Y3 ] TAP-1" (Magnitude (dB));"H3-H0X0 [short Y1-Y2-Y3 ] TAP-1" (Magnitude (dB));"X1-H0X0 [short Y1-Y2-Y3] TAP-1" (Magnitude (dB));"X2-H0X0 [short Y1-Y2-Y3, ] TAP-1" (Magnitude (dB));"X3-X0H0 [short Y1-Y2-Y3 ] TAP-1" (Magnitude (dB));"Verification test [FTB-101] (1)" (Magnitude (dB));"X3-X0H0 [short Y1-Y2-Y3 ] TAP-1 (1)" (Magnitude (dB))
460819,000000;-0,177766;-17,793055;-17,641985;-16,156236;-26,156039;-25,808174;-24,371542;-20,777152;-26,744051;-22,290163;-35,697881;-35,120002;-34,769556;-37,325135;-35,882115;-34,965970;-26,428157;-25,884230;-24,358406;-0,160000;-24,281991
463479,000000;-0,178847;-17,718527;-17,615410;-16,604807;-26,181024;-25,810174;-24,774602;-21,326074;-28,046952;-23,320747;-35,760885;-35,167577;-34,358484;-37,258427;-35,828700;-34,731540;-26,383702;-25,858685;-24,767411;-0,161043;-24,701496
466155,000000;-0,179956;-17,598661;-17,522314;-16,976649;-26,111582;-25,705511;-25,225990;-21,828294;-29,224932;-24,245209;-35,848174;-35,228390;-33,981398;-37,228326;-35,790686;-34,504608;-26,249991;-25,738324;-25,221790;-0,162097;-25,166932
468846,000000;-0,181046;-17,455635;-17,391781;-17,122350;-25,990443;-25,550151;-25,518826;-22,284625;-30,286026;-24,992301;-35,891744;-35,248723;-33,724933;-37,202607;-35,743787;-34,337640;-26,078291;-25,577132;-25,515089;-0,163265;-25,471749
471553,000000;-0,182031;-17,314163;-17,257604;-17,062005;-25,842961;-25,377996;-25,607193;-22,699924;-31,253869;-25,540728;-35,895859;-35,240735;-33,565050;-37,178032;-35,698675;-34,233226;-25,893949;-25,404041;-25,603153;-0,164336;-25,569855
474275,000000;-0,183211;-17,185943;-17,126467;-16,891882;-25,675825;-25,199808;-25,557889;-23,079632;-32,150246;-25,908806;-35,874441;-35,213259;-33,451391;-37,145517;-35,652848;-34,165388;-25,700955;-25,225641;-25,553131;-0,165212;-25,529179
477013,000000;-0,184497;-17,061756;-16,983582;-16,684374;-25,490016;-25,016208;-25,439632;-23,426918;-32,992946;-26,131899;-35,820054;-35,151258;-33,352726;-37,085633;-35,583304;-34,111116;-25,500793;-25,040180;-25,434028;-0,166514;-25,417142
479767,000000;-0,185801;-16,932546;-16,826419;-16,473833;-25,294459;-24,829104;-25,289235;-23,741853;-33,788555;-26,247245;-35,731451;-35,052026;-33,255529;-36,996788;-35,483480;-34,057051;-25,298247;-24,849908;-25,283265;-0,167372;-25,270540
482537,000000;-0,186893;-16,806912;-16,667372;-16,273760;-25,097739;-24,642803;-25,123347;-24,024364;-34,535297;-26,285882;-35,625353;-34,931932;-33,157510;-36,894859;-35,367601;-33,997659;-25,099238;-24,660492;-25,116551;-0,168417;-25,106616
485322,000000;-0,188215;-16,697489;-16,519560;-16,088482;-24,906338;-24,461809;-24,951732;-24,275395;-35,225533;-26,267418;-35,523905;-34,809126;-33,059765;-36,798737;-35,251085;-33,933443;-24,907239;-24,476383;-24,944209;-0,169551;-24,936001
488124,000000;-0,189431;-16,602986;-16,392894;-15,918957;-24,725108;-24,289887;-24,783050;-24,494565;-35,848874;-26,203385;-35,435279;-34,700292;-32,966045;-36,717703;-35,147830;-33,868583;-24,727009;-24,301794;-24,775144;-0,170818;-24,767336
490942,000000;-0,190515;-16,509442;-16,293407;-15,763392;-24,565121;-24,134406;-24,623687;-24,681282;-36,386531;-26,098443;-35,354922;-34,620723;-32,884535;-36,653772;-35,070718;-33,808078;-24,567942;-24,143821;-24,615113;-0,171952;-24,607846
493776,000000;-0,192184;-16,403624;-16,214911;-15,620577;-24,447216;-24,008420;-24,478884;-24,831725;-36,817864;-25,955664;-35,278883;-34,578742;-32,828664;-36,615860;-35,029893;-33,755903;-24,450956;-24,016416;-24,470131;-0,173440;-24,462244
496627,000000;-0,193418;-16,280379;-16,132054;-15,486734;-24,393654;-23,930693;-24,346922;-24,941032;-37,115118;-25,777409;-35,212359;-34,566467;-32,809893;-36,619038;-35,026070;-33,711784;-24,397155;-23,938755;-24,338244;-0,174743;-24,329675
499494,000000;-0,194626;-16,143914;-16,024935;-15,358536;-24,392401;-23,905003;-24,220987;-25,012263;-37,249120;-25,565172;-35,157076;-34,560939;-32,820946;-36,654008;-35,047752;-33,671157;-24,393654;-23,914471;-24,212603;-0,175762;-24,203523
502378,000000;-0,195772;-16,000840;-15,895858;-15,233707;-24,386858;-23,898360;-24,092384;-25,056193;-37,210100;-25,318845;-35,097449;-34,535899;-32,829083;-36,675129;-35,065697;-33,626215;-24,383691;-23,908135;-24,085110;-0,176994;-24,075676
505278,000000;-0,197212;-15,855717;-15,756461;-15,110104;-24,345490;-23,869224;-23,957421;-25,079372;-37,008721;-25,036410;-35,019900;-34,482675;-32,812095;-36,662580;-35,055367;-33,571719;-24,338645;-23,878070;-23,951299;-0,178200;-23,942187
508195,000000;-0,198438;-15,711018;-15,615017;-14,986770;-24,272540;-23,807069;-23,816418;-25,079715;-36,657790;-24,718795;-34,923551;-34,408623;-32,768238;-36,621922;-35,016375;-33,506081;-24,263439;-23,814397;-23,810893;-0,179158;-23,801927
511128,000000;-0,199931;-15,568794;-15,475118;-14,863626;-24,165668;-23,713423;-23,671276;-25,055152;-36,166230;-24,367305;-34,807215;-34,313462;-32,696270;-36,546541;-34,948910;-33,430818;-24,155123;-23,718459;-23,666452;-0,180585;-23,657516
514079,000000;-0,201149;-15,430093;-15,337843;-14,740495;-24,025951;-23,588379;-23,526069;-25,003898;-35,551342;-23,985439;-34,672308;-34,197437;-32,597809;-36,436928;-34,851325;-33,349696;-24,014582;-23,591018;-23,521403;-0,181969;-23,513304
517047,000000;-0,202109;-15,298273;-15,203503;-14,618244;-23,866309;-23,442448;-23,386931;-24,924296;-34,831756;-23,576557;-34,530761;-34,069373;-32,482889;-36,309181;-34,732914;-33,268884;-23,854781;-23,442203;-23,381840;-0,183042;-23,374305
520032,000000;-0,203460;-15,180932;-15,071752;-14,497137;-23,700034;-23,287812;-23,258009;-24,815409;-34,028439;-23,146068;-34,400368;-33,941222;-32,362651;-36,184573;-34,608340;-33,193418;-23,688352;-23,285225;-23,252600;-0,184107;-23,245290
523034,000000;-0,204945;-15,090437;-14,947696;-14,378286;-23,532707;-23,132280;-23,142550;-24,674882;-33,157194;-22,701915;-34,302095;-33,822611;-32,241993;-36,082449;-34,488798;-33,127181;-23,521742;-23,126825;-23,136192;-0,185615;-23,129290
526054,000000;-0,206377;-15,043185;-14,839712;-14,261444;-23,367646;-22,978700;-23,042824;-24,500906;-32,229096;-22,255083;-34,259964;-33,726578;-32,123689;-36,025209;-34,386430;-33,072001;-23,357707;-22,970601;-23,035528;-0,186813;-23,028927
529091,000000;-0,207632;-15,038278;-14,766656;-14,145798;-23,209208;-22,829569;-22,959273;-24,289218;-31,251109;-21,821468;-34,280981;-33,675685;-32,010714;-36,023121;-34,321905;-33,027867;-23,201230;-22,819673;-22,950803;-0,187967;-22,944071
532145,000000;-0,209099;-15,033324;-14,744573;-14,031061;-23,065899;-22,690553;-22,885717;-24,033010;-30,228112;-21,421836;-34,319376;-33,693107;-31,909004;-36,048710;-34,319556;-32,989496;-23,059461;-22,679927;-22,875793;-0,189307;-22,868588
535217,000000;-0,210692;-14,980384;-14,754111;-13,917172;-22,948583;-22,570830;-22,809873;-23,722685;-29,160956;-21,083078;-34,315402;-33,766448;-31,825706;-36,062168;-34,374604;-32,948170;-22,943741;-22,560618;-22,798345;-0,190861;-22,790066
538307,000000;-0,212098;-14,875751;-14,737082;-13,805055;-22,852397;-22,473761;-22,717768;-23,348647;-28,043750;-20,833846;-34,254180;-33,828968;-31,759160;-36,046892;-34,436639;-32,895645;-22,848622;-22,465866;-22,705555;-0,192024;-22,695823
541415,000000;-0,213585;-14,741206;-14,663141;-13,694662;-22,750169;-22,382711;-22,604139;-22,907953;-26,877269;-20,702678;-34,148278;-33,824061;-31,691952;-35,994320;-34,452767;-32,830719;-22,747308;-22,377993;-22,591957;-0,193329;-22,581124
544540,000000;-0,214876;-14,595510;-14,544145;-13,587521;-22,623715;-22,272668;-22,474350;-22,405058;-25,682021;-20,713299;-34,009767;-33,752221;-31,610567;-35,905177;-34,407848;-32,758611;-22,622928;-22,269982;-22,461886;-0,194679;-22,451156
547684,000000;-0,215926;-14,448503;-14,402419;-13,482301;-22,473599;-22,137265;-22,337314;-21,849172;-24,490791;-20,878323;-33,855002;-33,640362;-31,513869;-35,792988;-34,318969;-32,684701;-22,476568;-22,136687;-22,324626;-0,195408;-22,314211
550846,000000;-0,217387;-14,310393;-14,257497;-13,378584;-22,306346;-21,983899;-22,200751;-21,265444;-23,342991;-21,202100;-33,701683;-33,512087;-31,405891;-35,673779;-34,208667;-32,613604;-22,313906;-21,985199;-22,187489;-0,196723;-22,177718
554026,000000;-0,218937;-14,190181;-14,119631;-13,275169;-22,126373;-21,818608;-22,066522;-20,688930;-22,282388;-21,674712;-33,564760;-33,382881;-31,289738;-35,562331;-34,093013;-32,544889;-22,137542;-21,821361;-22,052242;-0,198127;-22,042435
557225,000000;-0,220398;-14,094025;-14,001011;-13,169529;-21,938559;-21,645490;-21,932535;-20,159248;-21,347907;-22,275365;-33,453434;-33,266284;-31,167763;-35,471095;-33,985265;-32,476311;-21,952370;-21,650405;-21,917249;-0,199709;-21,906933
560442,000000;-0,222001;-14,015434;-13,907604;-13,061836;-21,746633;-21,468614;-21,794963;-19,714295;-20,566905;-22,971311;-33,359962;-33,171349;-31,041560;-35,398893;-33,895166;-32,403705;-21,761866;-21,475950;-21,779012;-0,201309;-21,768006
563677,000000;-0,223481;-13,934480;-13,826876;-12,949828;-21,554503;-21,289603;-21,651266;-19,382098;-19,952358;-23,709442;-33,259245;-33,091427;-30,917500;-35,331802;-33,819412;-32,326744;-21,571380;-21,299735;-21,635660;-0,202571;-21,623924
566931,000000;-0,224826;-13,849095;-13,740932;-12,836352;-21,374271;-21,116449;-21,502779;-19,179572;-19,502901;-24,401089;-33,147284;-33,014372;-30,808412;-35,275202;-33,752517;-32,249000;-21,392391;-21,129061;-21,488612;-0,204029;-21,476404
570204,000000;-0,226360;-13,789235;-13,657336;-12,722160;-21,228385;-20,966422;-21,354128;-19,109675;-19,203234;-24,930699;-33,064924;-32,956582;-30,735074;-35,274043;-33,715533;-32,175897;-21,246524;-20,982630;-21,342877;-0,205461;-21,329941
573496,000000;-0,227894;-13,801651;-13,604475;-12,608002;-21,132821;-20,862624;-21,207928;-19,156132;-19,024174;-25,207256;-33,084921;-32,957431;-30,710805;-35,388416;-33,754379;-32,111702;-21,150999;-20,882898;-21,200305;-0,206795;-21,186802
576807,000000;-0,229490;-13,930333;-13,630010;-12,493972;-21,053493;-20,797884;-21,061429;-19,295329;-18,928598;-25,215106;-33,272767;-33,045674;-30,704607;-35,632074;-33,894349;-32,055909;-21,071407;-20,821062;-21,057553;-0,208299;-21,044466
580137,000000;-0,231068;-14,153638;-13,745623;-12,382250;-20,920769;-20,708915;-20,909226;-19,505526;-18,889757;-25,014273;-33,587230;-33,215981;-30,654233;-35,931074;-34,100056;-32,002858;-20,938856;-20,732726;-20,908474;-0,210069;-20,896976
583486,000000;-0,232835;-14,361479;-13,900888;-12,272697;-20,713808;-20,545153;-20,744755;-19,768422;-18,893045;-24,706810;-33,860997;-33,407731;-30,544374;-36,165336;-34,291420;-31,944768;-20,732158;-20,567656;-20,746289;-0,211671;-20,736053
586854,000000;-0,234289;-14,472602;-14,009898;-12,169654;-20,464346;-20,319397;-20,561825;-20,060429;-18,925834;-24,385994;-33,967856;-33,526915;-30,411604;-36,260422;-34,398317;-31,876455;-20,483095;-20,340482;-20,564467;-0,213122;-20,555610
590242,000000;-0,235824;-14,519615;-14,056437;-12,074653;-20,222438;-20,074916;-20,358132;-20,358069;-18,974865;-24,101126;-33,920320;-33,537475;-30,298894;-36,236510;-34,409125;-31,797993;-20,240824;-20,095328;-20,362016;-0,214724;-20,353679
593649,000000;-0,237796;-14,584514;-14,095389;-11,993317;-20,058173;-19,869225;-20,137212;-20,642575;-19,028756;-23,865997;-33,787578;-33,467795;-30,250671;-36,150714;-34,358530;-31,712970;-20,076257;-19,889269;-20,141916;-0,216265;-20,134001
597077,000000;-0,239573;-14,739736;-14,204476;-11,926748;-20,088235;-19,791711;-19,904548;-20,898017;-19,076811;-23,671873;-33,612756;-33,340612;-30,321382;-36,036705;-34,276172;-31,623670;-20,105336;-19,812257;-19,909875;-0,217921;-19,902056
600524,000000;-0,241234;-15,017893;-14,425340;-11,878774;-20,474064;-19,986634;-19,666602;-21,112469;-19,110537;-23,505199;-33,401309;-33,144127;-30,568211;-35,903388;-34,171602;-31,530626;-20,491015;-20,008447;-19,672372;-0,219453;-19,664680
603991,000000;-0,243011;-15,378768;-14,765277;-11,853508;-21,307193;-20,604378;-19,428819;-21,276222;-19,120893;-23,351214;-33,156404;-32,857815;-30,984644;-35,750655;-34,042909;-31,427943;-21,326611;-20,628249;-19,435491;-0,220763;-19,427518
607478,000000;-0,245031;-15,677210;-15,138048;-11,865927;-22,400212;-21,611063;-19,204106;-21,381142;-19,099019;-23,197025;-32,917639;-32,536020;-31,390565;-35,581476;-33,890737;-31,307632;-22,423752;-21,637044;-19,211639;-0,222999;-19,203789
610985,000000;-0,246764;-15,759979;-15,346735;-11,944150;-23,317527;-22,640945;-19,037770;-21,426349;-19,036526;-23,031279;-32,747222;-32,292951;-31,467856;-35,404316;-33,724975;-31,167134;-23,344663;-22,667921;-19,045782;-0,224613;-19,038159
614512,000000;-0,248381;-15,615542;-15,316947;-12,129163;-23,769720;-23,277253;-19,042514;-21,421028;-18,934435;-22,850202;-32,701554;-32,179709;-31,071991;-35,231400;-33,557558;-31,012376;-23,798900;-23,303311;-19,051543;-0,226110;-19,043604
618059,000000;-0,250169;-15,346124;-15,114309;-12,445026;-23,800205;-23,430360;-19,399994;-21,376519;-18,799271;-22,654363;-32,817868;-32,186772;-30,355910;-35,066779;-33,391075;-30,850689;-23,829556;-23,454114;-19,409646;-0,227715;-19,401454
621627,000000;-0,251788;-15,040044;-14,841295;-12,837037;-23,585543;-23,258211;-20,235610;-21,303559;-18,638436;-22,445837;-33,046376;-32,261499;-29,601629;-34,905124;-33,216698;-30,686188;-23,613610;-23,279129;-20,246746;-0,229204;-20,237270
625216,000000;-0,253612;-14,738172;-14,553094;-13,127417;-23,262041;-22,928384;-21,362283;-21,214449;-18,460859;-22,227425;-33,208428;-32,301970;-29,017163;-34,737651;-33,026972;-30,523110;-23,286061;-22,945851;-21,375746;-0,230961;-21,364834
628825,000000;-0,255356;-14,450612;-14,270916;-13,137029;-22,899096;-22,542663;-22,290503;-21,121023;-18,277646;-22,002245;-33,163201;-32,235879;-28,668587;-34,559499;-32,824177;-30,366218;-22,918144;-22,555907;-22,306403;-0,232915;-22,294789
632456,000000;-0,257252;-14,181731;-14,003711;-12,878680;-22,528252;-22,149126;-22,705282;-21,034695;-18,100241;-21,775910;-32,944313;-32,079642;-28,381797;-34,369333;-32,616277;-30,216952;-22,541429;-22,158576;-22,722128;-0,234735;-22,711273
636107,000000;-0,259024;-13,932881;-13,755480;-12,493642;-22,161984;-21,766793;-22,686304;-20,964568;-17,938780;-21,556134;-32,646770;-31,879830;-28,131532;-34,169915;-32,408234;-30,072589;-22,170076;-21,772937;-22,702318;-0,236556;-22,692767
639779,000000;-0,260957;-13,704838;-13,526009;-12,093228;-21,805831;-21,402654;-22,442706;-20,916212;-17,801278;-21,349875;-32,332814;-31,667556;-27,884485;-33,967552;-32,203358;-29,928326;-21,810185;-21,406330;-22,455949;-0,238127;-22,447702
643473,000000;-0,262560;-13,496997;-13,315309;-11,723614;-21,465035;-21,061252;-22,114299;-20,890200;-17,691584;-21,161874;-32,030332;-31,457909;-27,632657;-33,772086;-32,007529;-29,782026;-21,466609;-21,063334;-22,124964;-0,239805;-22,117613
647188,000000;-0,264297;-13,310282;-13,124937;-11,396305;-21,144902;-20,747349;-21,770168;-20,884524;-17,610989;-20,994349;-31,755158;-31,264252;-27,383188;-33,596991;-31,829807;-29,636409;-21,145616;-20,748220;-21,778052;-0,241663;-21,770860
650924,000000;-0,266482;-13,145153;-12,957778;-11,110610;-20,852922;-20,465345;-21,440988;-20,893443;-17,556469;-20,846284;-31,516223;-31,100004;-27,147604;-33,455724;-31,683179;-29,498274;-20,854599;-20,466087;-21,446373;-0,243744;-21,438753
654681,000000;-0,268443;-12,999112;-12,812398;-10,861116;-20,599472;-20,222002;-21,139820;-20,909496;-17,522119;-20,713073;-31,315938;-30,975143;-26,940673;-33,360325;-31,577831;-29,373616;-20,602767;-20,222697;-21,143198;-0,245370;-21,135107
658461,000000;-0,270379;-12,863236;-12,680923;-10,638875;-20,401924;-20,029861;-20,871934;-20,923164;-17,501247;-20,587986;-31,149213;-30,895274;-26,776681;-33,321830;-31,523225;-29,263807;-20,405928;-20,030341;-20,873778;-0,247184;-20,864649
662262,000000;-0,272099;-12,727384;-12,551334;-10,429420;-20,274842;-19,902743;-20,632069;-20,924893;-17,485041;-20,464282;-31,007501;-30,858508;-26,661220;-33,347394;-31,527481;-29,208818;-20,277434;-19,903688;-20,632546;-0,248989;-20,622061
666086,000000;-0,273955;-12,585409;-12,414941;-10,219375;-20,195603;-19,832256;-20,401888;-20,909410;-17,466465;-20,334973;-30,878786;-30,842181;-26,562812;-33,409358;-31,578753;-29,097942;-20,194200;-19,834982;-20,400460;-0,250652;-20,388744
669931,000000;-0,275990;-12,439423;-12,268950;-10,003867;-20,096224;-19,762335;-20,163937;-20,879264;-17,447475;-20,197735;-30,739529;-30,804794;-26,415059;-33,438445;-31,623140;-28,965220;-20,089665;-19,766815;-20,160486;-0,252619;-20,148152
673799,000000;-0,278339;-12,295026;-12,121164;-9,786312;-19,941395;-19,639478;-19,922607;-20,838053;-17,432661;-20,052622;-30,572376;-30,725125;-26,185856;-33,398059;-31,608550;-28,814415;-19,930100;-19,645230;-19,917873;-0,254864;-19,903774
677688,000000;-0,280375;-12,155349;-11,973092;-9,569994;-19,749160;-19,467701;-19,692889;-20,781694;-17,420196;-19,896819;-30,387129;-30,616879;-25,896912;-33,311006;-31,539705;-28,660744;-19,735164;-19,474075;-19,687106;-0,256761;-19,671452
681601,000000;-0,282448;-12,023637;-11,826553;-9,357351;-19,544589;-19,274850;-19,483728;-20,705071;-17,404849;-19,725144;-30,201533;-30,498320;-25,576669;-33,206957;-31,443464;-28,513054;-19,529518;-19,281804;-19,477509;-0,258729;-19,459698
685536,000000;-0,284575;-11,898710;-11,687481;-9,148296;-19,336593;-19,077357;-19,290925;-20,602460;-17,381751;-19,532563;-30,018031;-30,374703;-25,241206;-33,096565;-31,335872;-28,369768;-19,322281;-19,084859;-19,284444;-0,260689;-19,265028
689493,000000;-0,286882;-11,779026;-11,558747;-8,944032;-19,127096;-18,879750;-19,103249;-20,470708;-17,347507;-19,314813;-29,825878;-30,242928;-24,897358;-32,979427;-31,221688;-28,223321;-19,113674;-18,888000;-19,096906;-0,262998;-19,077201
693474,000000;-0,289037;-11,658541;-11,438763;-8,745937;-18,916169;-18,681985;-18,911186;-20,306682;-17,299256;-19,071424;-29,614521;-30,103889;-24,551879;-32,854723;-31,102997;-28,068388;-18,902915;-18,690422;-18,905288;-0,265049;-18,887083
697477,000000;-0,290788;-11,534689;-11,322780;-8,557095;-18,705151;-18,483661;-18,713836;-20,109064;-17,236474;-18,804416;-29,386736;-29,963484;-24,216596;-32,728625;-30,985259;-27,908200;-18,691842;-18,491689;-18,708669;-0,266679;-18,695279
701504,000000;-0,292764;-11,409735;-11,206369;-8,383096;-18,497386;-18,287340;-18,517501;-19,879070;-17,161979;-18,521822;-29,156567;-29,830833;-23,908148;-32,609783;-30,874441;-27,754986;-18,483369;-18,294331;-18,514279;-0,268667;-18,510108
705554,000000;-0,295100;-11,285692;-11,091590;-8,228762;-18,293332;-18,095427;-18,329374;-19,619503;-17,081225;-18,236285;-28,937104;-29,706496;-23,643195;-32,499574;-30,770720;-27,621349;-18,277504;-18,099753;-18,329589;-0,270934;-18,340274
709627,000000;-0,297329;-11,164244;-10,964578;-8,096957;-18,094520;-17,909644;-18,154432;-19,335306;-17,003244;-17,968082;-28,736195;-29,590513;-23,436692;-32,396209;-30,672020;-27,515410;-18,071603;-17,907663;-18,160263;-0,273112;-18,194275
713723,000000;-0,299693;-11,046453;-10,867639;-7,988906;-17,904455;-17,732499;-17,995967;-19,035127;-16,942863;-17,744684;-28,603279;-29,487263;-23,307123;-32,302041;-30,580653;-27,442365;-17,866325;-17,719663;-18,009149;-0,275461;-18,075848
717844,000000;-0,301797;-10,933358;-10,730203;-7,898426;-17,730425;-17,571364;-17,853697;-18,728004;-16,918949;-17,599451;-28,448440;-29,407364;-23,268176;-32,226327;-30,506236;-27,398748;-17,669174;-17,540356;-17,877339;-0,277505;-17,982737
721988,000000;-0,304037;-10,824344;-10,617468;-7,803631;-17,583127;-17,437316;-17,729221;-18,423399;-16,952765;-17,564537;-28,328839;-29,365390;-23,307034;-32,183805;-30,464063;-27,366357;-17,491350;-17,378860;-17,764403;-0,279568;-17,905547
726156,000000;-0,306196;-10,718589;-10,513285;-7,679716;-17,460432;-17,334205;-17,623929;-18,125194;-17,061075;-17,658288;-28,266971;-29,362148;-23,395183;-32,172404;-30,458212;-27,313397;-17,332800;-17,238243;-17,667912;-0,281640;-17,828497
730349,000000;-0,308221;-10,615138;-10,411315;-7,524040;-17,337145;-17,242541;-17,538197;-17,830594;-17,250386;-17,871218;-28,277597;-29,375711;-23,540419;-32,165529;-30,464932;-27,218920;-17,178785;-17,103785;-17,582601;-0,283579;-17,736381
734565,000000;-0,310696;-10,513606;-10,309078;-7,362261;-17,197133;-17,139017;-17,471917;-17,540552;-17,522967;-18,164903;-28,354186;-29,389501;-23,823038;-32,158730;-30,467280;-27,093284;-17,027762;-16,965679;-17,504831;-0,285724;-17,627960
738806,000000;-0,313316;-10,414974;-10,206735;-7,230495;-17,040356;-17,017651;-17,417680;-17,273772;-17,892317;-18,485996;-28,480480;-29,406260;-24,347165;-32,183064;-30,483846;-26,966920;-16,893583;-16,834318;-17,429107;-0,288229;-17,508090
743071,000000;-0,315531;-10,323092;-10,107976;-7,166017;-16,870410;-16,879684;-17,357177;-17,076695;-18,401043;-18,801465;-28,616479;-29,437279;-25,179648;-32,275409;-30,546392;-26,878554;-16,786668;-16,722050;-17,344692;-0,290707;-17,375906
747361,000000;-0,318126;-10,238720;-10,016159;-7,203679;-16,697548;-16,731822;-17,264701;-17,015741;-19,115636;-19,132204;-28,668893;-29,491407;-26,339996;-32,453256;-30,679502;-26,867592;-16,710326;-16,633292;-17,233567;-0,293007;-17,220627
751675,000000;-0,320469;-10,153594;-9,925520;-7,358916;-16,539890;-16,589016;-17,117611;-17,141267;-20,090534;-19,544094;-28,557886;-29,550698;-27,791546;-32,684701;-30,871161;-26,958924;-16,660570;-16,565998;-17,078494;-0,295280;-17,030724
756014,000000;-0,322993;-10,055794;-9,824478;-7,628851;-16,405001;-16,464173;-16,914260;-17,463869;-21,338924;-20,114405;-28,362463;-29,563201;-29,407826;-32,893729;-31,062735;-27,153856;-16,612566;-16,507873;-16,877683;-0,297473;-16,808476
760379,000000;-0,325454;-9,945178;-9,706894;-8,007316;-16,271667;-16,341612;-16,673174;-17,951875;-22,824349;-20,887582;-28,255167;-29,502215;-30,962737;-33,013012;-31,182762;-27,451126;-16,513802;-16,420806;-16,646034;-0,299720;-16,571439
764769,000000;-0,327925;-9,827036;-9,577317;-8,466218;-16,114266;-16,188940;-16,420921;-18,542875;-24,472907;-21,842093;-28,329133;-29,386454;-32,231901;-33,029308;-31,203182;-27,849505;-16,338249;-16,269179;-16,403796;-0,302238;-16,337110
769184,000000;-0,330262;-9,707106;-9,443021;-8,945930;-15,920804;-15,993060;-16,173719;-19,169462;-26,201788;-22,878963;-28,596920;-29,232875;-33,097625;-32,972462;-31,143947;-28,310503;-16,100505;-16,058195;-16,163884;-0,304595;-16,111489
773625,000000;-0,332951;-9,589255;-9,308817;-9,378677;-15,691955;-15,760139;-15,934555;-19,785946;-27,962167;-23,860943;-29,056300;-29,050561;-33,561655;-32,876155;-31,041002;-28,762666;-15,824134;-15,809914;-15,928301;-0,307051;-15,891040
778091,000000;-0,335433;-9,474662;-9,177480;-9,733171;-15,433892;-15,502660;-15,700687;-20,366454;-29,742311;-24,677679;-29,707983;-28,847282;-33,732907;-32,764499;-30,918721;-29,152207;-15,526085;-15,541771;-15,695870;-0,309472;-15,670718
782582,000000;-0,337907;-9,365238;-9,052162;-10,055158;-15,156131;-15,232152;-15,473416;-20,897525;-31,539049;-25,281542;-30,520806;-28,633196;-33,788853;-32,654261;-30,793592;-29,505355;-15,218767;-15,265225;-15,469445;-0,311893;-15,453066
787101,000000;-0,340382;-9,260856;-8,929014;-10,411258;-14,872526;-14,959989;-15,258027;-21,371321;-33,319454;-25,681403;-31,394047;-28,419244;-33,866440;-32,561436;-30,678492;-29,889024;-14,912810;-14,988868;-15,253550;-0,314270;-15,243196
791644,000000;-0,343174;-9,162826;-8,838459;-10,788899;-14,598494;-14,698075;-15,052615;-21,780909;-34,963392;-25,910383;-32,202969;-28,248766;-33,968766;-32,504081;-30,587204;-30,298127;-14,620582;-14,723919;-15,047506;-0,317000;-15,041172
796215,000000;-0,345903;-9,070899;-8,701828;-11,117511;-14,338546;-14,453318;-14,843550;-22,120905;-36,206882;-26,001165;-32,957431;-28,009784;-33,969677;-32,486691;-30,529472;-30,670893;-14,343979;-14,476832;-14,837986;-0,319459;-14,834008
800811,000000;-0,348489;-8,986727;-8,595098;-11,321661;-14,065205;-14,211343;-14,613712;-22,391263;-36,698795;-25,980546;-33,794080;-27,727285;-33,757215;-32,473901;-30,491109;-30,947468;-14,056131;-14,232332;-14,608294;-0,322109;-14,606193
805434,000000;-0,351092;-8,913973;-8,500957;-11,344942;-13,743426;-13,940833;-14,356217;-22,594942;-36,299191;-25,862011;-34,726900;-27,425010;-33,376882;-32,431061;-30,438516;-31,078706;-13,730164;-13,957496;-14,350730;-0,324417;-14,349144
810084,000000;-0,354150;-8,856740;-8,420160;-11,185123;-13,375991;-13,632722;-14,075123;-22,731246;-35,243950;-25,654381;-35,602392;-27,144005;-32,953918;-32,368205;-30,363640;-31,052900;-13,371049;-13,645208;-14,069592;-0,327330;-14,068407
814761,000000;-0,356693;-8,814391;-8,331875;-10,905480;-12,984073;-13,302082;-13,780274;-22,798693;-33,872700;-25,361700;-36,213788;-26,904095;-32,582784;-32,313003;-30,282336;-30,914814;-12,993256;-13,310523;-13,773868;-0,329748;-13,772722
819465,000000;-0,359544;-8,784991;-8,268187;-10,588762;-12,590996;-12,966547;-13,475250;-22,795169;-32,409249;-24,990249;-36,458509;-26,700696;-32,291772;-32,287267;-30,210674;-30,727873;-12,611786;-12,970606;-13,468409;-0,332509;-13,466320
824195,000000;-0,362405;-8,758285;-8,214662;-10,288382;-12,218912;-12,642562;-13,154785;-22,717780;-30,946059;-24,541939;-36,474064;-26,494279;-32,024158;-32,305443;-30,168760;-30,532830;-12,246367;-12,643716;-13,147244;-0,335171;-13,143930
828953,000000;-0,364959;-8,721128;-8,161286;-10,010272;-11,874171;-12,346047;-12,804922;-22,564199;-29,512078;-24,023038;-36,589427;-26,221197;-31,681545;-32,362399;-30,167584;-30,331934;-11,905241;-12,345723;-12,797300;-0,337717;-12,792411
833739,000000;-0,367705;-8,666631;-8,100884;-9,738659;-11,512889;-12,064440;-12,415159;-22,341101;-28,102673;-23,439725;-36,973339;-25,883221;-31,249682;-32,407110;-30,186759;-30,113679;-11,544331;-12,063255;-12,407835;-0,340373;-12,402292
838552,000000;-0,370705;-8,599959;-8,032136;-9,467245;-11,075627;-11,740681;-11,993213;-22,061499;-26,717827;-22,798716;-37,353141;-25,635000;-30,811336;-32,386551;-30,176942;-29,879971;-11,101375;-11,736923;-11,986374;-0,343192;-11,979990
843393,000000;-0,373687;-8,535511;-7,970121;-9,206938;-10,558393;-11,337570;-11,555198;-21,731289;-25,365824;-22,108806;-37,398538;-25,645725;-30,422122;-32,317808;-30,117715;-29,648719;-10,575575;-11,330428;-11,548040;-0,345993;-11,542034
848262,000000;-0,376925;-8,486823;-7,908007;-8,977932;-9,989068;-10,871101;-11,107271;-21,351093;-24,049608;-21,383056;-37,132521;-26,007772;-30,101943;-32,256049;-30,039195;-29,440214;-9,996643;-10,861480;-11,099879;-0,348940;-11,094238
853160,000000;-0,379910;-8,459498;-7,817934;-8,795553;-9,391882;-10,365588;-10,643282;-20,923482;-22,764761;-20,638872;-36,766712;-26,743201;-29,856326;-32,221324;-29,972926;-29,263807;-9,386864;-10,355224;-10,635417;-0,351708;-10,630956
858085,000000;-0,383114;-8,451497;-7,778455;-8,667032;-8,773439;-9,835495;-10,157117;-20,451894;-21,516028;-19,902915;-36,468452;-27,774415;-29,700655;-32,228350;-29,938411;-29,126932;-8,753928;-9,824990;-10,148620;-0,354964;-10,145881
863039,000000;-0,385874;-8,451037;-7,761394;-8,591243;-8,124867;-9,277648;-9,647796;-19,941222;-20,308320;-19,207990;-36,266692;-28,936642;-29,670377;-32,246474;-29,925684;-29,029632;-8,097729;-9,269235;-9,639439;-0,357580;-9,638912
868021,000000;-0,389179;-8,448257;-7,756534;-8,567966;-7,450040;-8,684743;-9,118912;-19,397968;-19,156368;-18,600278;-36,154395;-30,026099;-29,826471;-32,249747;-29,908082;-28,973294;-7,428012;-8,679480;-9,112288;-0,360631;-9,114198
873032,000000;-0,392087;-8,444192;-7,735408;-8,593064;-6,794912;-8,060123;-8,571158;-18,822146;-18,079537;-18,127645;-36,217384;-30,852537;-30,233217;-32,238864;-29,882247;-28,958151;-6,786826;-8,061574;-8,566336;-0,363556;-8,572206
878072,000000;-0,394859;-8,448234;-7,724220;-8,658178;-6,241577;-7,426950;-8,007185;-18,212567;-17,093088;-17,841426;-36,547708;-31,335103;-30,899568;-32,229344;-29,853707;-28,978787;-6,249742;-7,437721;-8,004194;-0,366409;-8,014459
883141,000000;-0,398023;-8,465734;-7,740659;-8,754428;-5,902616;-6,825848;-7,444677;-17,570773;-16,205815;-17,776498;-37,074586;-31,529119;-31,697026;-32,229486;-29,831318;-29,034202;-5,927313;-6,847201;-7,445864;-0,369254;-7,459610
888240,000000;-0,400979;-8,494279;-7,798322;-8,863389;-5,910658;-6,329118;-6,925024;-16,913773;-15,413532;-17,938505;-37,530742;-31,529119;-32,384021;-32,229344;-29,809041;-29,120525;-5,947271;-6,359843;-6,929980;-0,372273;-6,946875
893368,000000;-0,404163;-8,528807;-7,810225;-8,953207;-6,366222;-6,057053;-6,511339;-16,289384;-14,715926;-18,299186;-37,668243;-31,406666;-32,770543;-32,212177;-29,782883;-29,212355;-6,406156;-6,096813;-6,519136;-0,375184;-6,536503
898525,000000;-0,407521;-8,574397;-7,846461;-9,007455;-7,261080;-6,162799;-6,296957;-15,774225;-14,132395;-18,798288;-37,497860;-31,212525;-32,847133;-32,177415;-29,760088;-29,282806;-7,297747;-6,210644;-6,305857;-0,378258;-6,320769
903712,000000;-0,410808;-8,633759;-7,916257;-9,035136;-8,445133;-6,737633;-6,404721;-15,442934;-13,695292;-19,344886;-37,216087;-30,992000;-32,699680;-32,149754;-29,761986;-29,318310;-8,473634;-6,788856;-6,413278;-0,381362;-6,423170
908930,000000;-0,414178;-8,685924;-7,999676;-9,055931;-9,666517;-7,682892;-6,939611;-15,338605;-13,430288;-19,819826;-37,045793;-30,790403;-32,414397;-32,168103;-29,804770;-29,322094;-9,690206;-7,734435;-6,945889;-0,384984;-6,950547
914176,000000;-0,417394;-8,674103;-8,031544;-9,086634;-10,629952;-8,691687;-7,902568;-15,451368;-13,332747;-20,108264;-37,163106;-30,668401;-32,052638;-32,263103;-29,896294;-29,311761;-10,650886;-8,740779;-7,906776;-0,388099;-7,906948
919454,000000;-0,420622;-8,542011;-7,935077;-9,121022;-11,087262;-9,383946;-9,160257;-15,732993;-13,370118;-20,177686;-37,674289;-30,708957;-31,674548;-32,433823;-30,035251;-29,309376;-11,107801;-9,430974;-9,166219;-0,391424;-9,163948
924762,000000;-0,424169;-8,316430;-7,711126;-9,107355;-11,006144;-9,524525;-10,468903;-16,117042;-13,493382;-20,102338;-38,453441;-30,967525;-31,378324;-32,618765;-30,190970;-29,328168;-11,023309;-9,568452;-10,478882;-0,394359;-10,477140
930101,000000;-0,427498;-8,077012;-7,451270;-8,955984;-10,594967;-9,172185;-11,490359;-16,550510;-13,663992;-19,991145;-39,022933;-31,376908;-31,303546;-32,710443;-30,296876;-29,363323;-10,604797;-9,209972;-11,504359;-0,397723;-11,504882
935471,000000;-0,430875;-7,875878;-7,228618;-8,625760;-10,169461;-8,575446;-11,881024;-17,001645;-13,864725;-19,921488;-38,970929;-31,753679;-31,575855;-32,657319;-30,303103;-29,379623;-10,171561;-8,602648;-11,895396;-0,400961;-11,897925
940871,000000;-0,434280;-7,725531;-7,065791;-8,204291;-10,027808;-8,036735;-11,567822;-17,453173;-14,090329;-19,926998;-38,501697;-31,932613;-32,199112;-32,481061;-30,222643;-29,328499;-10,026237;-8,051494;-11,578456;-0,404126;-11,581586
946303,000000;-0,437687;-7,618780;-6,911328;-7,823170;-10,307399;-7,814666;-10,856749;-17,893203;-14,336192;-20,006013;-37,873870;-31,905891;-32,946048;-32,236199;-30,103278;-29,204832;-10,308395;-7,819793;-10,863331;-0,407521;-10,865758
951766,000000;-0,441232;-7,547949;-6,819008;-7,540476;-10,950532;-8,024846;-10,185832;-18,312479;-14,597188;-20,139374;-37,149270;-31,767034;-33,459445;-31,961139;-29,975500;-29,031131;-10,952279;-8,024496;-10,189172;-0,410799;-10,189874
957260,000000;-0,444952;-7,505532;-6,730241;-7,354621;-11,815239;-8,628832;-9,883710;-18,704852;-14,866222;-20,306682;-36,364957;-31,605543;-33,566416;-31,669286;-29,850223;-28,835888;-11,815037;-8,625666;-9,886014;-0,414379;-9,885038
962787,000000;-0,448619;-7,487887;-6,703833;-7,243803;-12,774511;-9,500297;-10,064893;-19,067443;-15,137998;-20,491208;-35,539016;-31,458883;-33,357091;-31,343820;-29,723852;-28,636952;-12,768880;-9,496278;-10,068104;-0,417878;-10,065032
968345,000000;-0,452159;-7,493586;-6,685060;-7,185086;-13,741482;-10,503965;-10,647690;-19,401778;-15,410356;-20,680283;-34,675460;-31,311688;-32,988372;-30,947039;-29,567302;-28,429737;-13,728392;-10,498815;-10,650532;-0,421305;-10,646861
973935,000000;-0,456067;-7,524102;-6,698216;-7,154965;-14,683839;-11,550009;-11,471271;-19,709337;-15,682492;-20,865013;-33,802374;-31,129546;-32,532490;-30,466671;-29,340889;-28,190453;-14,664316;-11,545249;-11,475307;-0,425154;-11,470589
979558,000000;-0,459739;-7,578968;-6,778121;-7,136436;-15,606686;-12,604035;-12,399540;-19,985246;-15,950887;-21,038091;-32,949751;-30,909384;-31,964685;-29,913546;-29,028601;-27,889267;-15,583356;-12,598588;-12,403451;-0,428584;-12,398780
985213,000000;-0,463384;-7,656972;-6,828440;-7,124198;-16,523285;-13,662192;-13,341903;-20,224265;-16,207387;-21,190438;-32,115486;-30,673564;-31,251077;-29,300526;-28,631530;-27,505161;-16,498524;-13,656123;-13,345173;-0,431970;-13,341258
990901,000000;-0,467086;-7,757892;-6,916392;-7,121496;-17,427556;-14,728415;-14,253821;-20,419409;-16,443616;-21,314658;-31,277797;-30,448922;-30,426535;-28,642471;-28,168825;-27,038189;-17,403561;-14,720891;-14,255928;-0,435641;-14,252521
996622,000000;-0,470955;-7,884744;-7,042975;-7,137443;-18,271593;-15,773797;-15,124709;-20,562678;-16,647511;-21,401092;-30,423535;-30,234289;-29,607719;-27,955153;-27,732573;-26,506892;-18,251258;-15,764352;-15,125601;-0,439404;-15,123024
1002370,000000;-0,474890;-8,049936;-7,197808;-7,179585;-19,033262;-16,737130;-15,966105;-20,642987;-16,805830;-21,439512;-29,555968;-29,951758;-28,865244;-27,258996;-27,264868;-25,921282;-19,016803;-16,727411;-15,965123;-0,443069;-15,963103
1008160,000000;-0,478799;-8,273994;-7,400397;-7,255491;-19,765124;-17,617655;-16,790150;-20,651399;-16,902699;-21,421171;-28,656084;-29,523901;-28,134722;-26,437648;-26,770182;-25,272022;-19,751777;-17,608548;-16,788289;-0,446909;-16,786608
1013980,000000;-0,482618;-8,577358;-7,674944;-7,375529;-20,536796;-18,477609;-17,610132;-20,578623;-16,920778;-21,339836;-27,689079;-28,941115;-27,311281;-25,518122;-26,173931;-24,547523;-20,525245;-18,470395;-17,607164;-0,450805;-17,605515
1019840,000000;-0,486650;-8,982426;-8,039256;-7,549959;-21,408628;-19,376923;-18,442544;-20,421123;-16,847360;-21,191982;-26,639367;-28,195182;-26,340537;-24,520631;-25,442671;-23,739595;-21,397327;-19,371507;-18,438117;-0,454492;-18,437392
1025720,000000;-0,490601;-9,496434;-8,504286;-7,796190;-22,406776;-20,360567;-19,305025;-20,183220;-16,681291;-20,982290;-25,538377;-27,267254;-25,228955;-23,537496;-24,584521;-22,838717;-22,392830;-20,357136;-19,299655;-0,458173;-19,299254
1031640,000000;-0,494692;-10,087254;-9,048763;-8,122565;-23,411145;-21,441542;-20,214733;-19,875644;-16,436121;-20,720657;-24,512026;-26,218016;-24,069610;-22,745211;-23,704290;-21,854310;-23,392590;-21,441357;-20,208752;-0,462056;-20,208103
1037600,000000;-0,498720;-10,666503;-9,600738;-8,520904;-24,044888;-22,505101;-21,157278;-19,513079;-16,128937;-20,426166;-23,698532;-25,225229;-23,017720;-22,243616;-22,979348;-20,859728;-24,019933;-22,508392;-21,149739;-0,466124;-21,149512
1043590,000000;-0,502704;-11,164464;-10,086893;-8,933435;-24,075745;-23,273859;-21,992865;-19,111008;-15,778124;-20,118895;-23,122170;-24,427758;-22,171994;-21,957972;-22,482807;-19,999566;-24,044903;-23,281245;-21,984281;-0,469965;-21,984303
1049620,000000;-0,506884;-11,616521;-10,521215;-9,279088;-23,859290;-23,654882;-22,445065;-18,686315;-15,405237;-19,820421;-22,702081;-23,832890;-21,523001;-21,741494;-22,140720;-19,363270;-23,822148;-23,669686;-22,436127;-0,474000;-22,437886
1055670,000000;-0,511019;-12,112928;-11,097167;-9,538578;-23,813830;-23,921657;-22,479040;-18,263268;-15,044805;-19,559272;-22,342215;-23,361646;-20,993638;-21,487942;-21,846507;-18,905365;-23,768942;-23,942556;-22,470943;-0,477881;-22,474534
1061770,000000;-0,515331;-12,724903;-11,690917;-9,783338;-24,070331;-24,344501;-22,433471;-17,874278;-14,744952;-19,378701;-21,970158;-22,922107;-20,486778;-21,145011;-21,523912;-18,533333;-24,016043;-24,367707;-22,426531;-0,481884;-22,430380
1067900,000000;-0,519766;-13,482137;-12,386949;-10,106002;-24,575734;-25,003404;-22,568156;-17,551619;-14,554208;-19,332972;-21,541279;-22,440555;-19,937685;-20,709283;-21,141573;-18,192934;-24,509515;-25,020170;-22,562869;-0,486356;-22,565133
1074060,000000;-0,524045;-14,400277;-13,245425;-10,563227;-25,190993;-25,829644;-22,929260;-17,316394;-14,506270;-19,479473;-21,042252;-21,874323;-19,332088;-20,218954;-20,709000;-17,874346;-25,112951;-25,823766;-22,926875;-0,490509;-22,927155
1080260,000000;-0,528715;-15,471560;-14,322085;-11,180496;-25,740965;-26,653762;-23,477532;-17,181986;-14,610955;-19,863921;-20,486880;-21,208207;-18,682881;-19,724807;-20,255418;-17,580826;-25,658362;-26,598833;-23,481084;-0,494986;-23,480397
1086500,000000;-0,533110;-16,610744;-15,507009;-11,970232;-25,992209;-27,215332;-24,167787;-17,155716;-14,853150;-20,497395;-19,921660;-20,491704;-18,028925;-19,275169;-19,810812;-17,299447;-25,924340;-27,082853;-24,179542;-0,499300;-24,182873
1092770,000000;-0,537609;-17,606636;-16,654303;-12,931563;-25,692236;-27,179049;-24,951179;-17,254058;-15,212208;-21,346082;-19,424510;-19,835835;-17,437057;-18,902149;-19,404697;-17,002506;-25,668432;-26,964519;-24,973063;-0,503551;-24,985668
1099080,000000;-0,542240;-18,013502;-17,355383;-14,038098;-24,785716;-26,382706;-25,709213;-17,499358;-15,674781;-22,341487;-19,047261;-19,311843;-16,941703;-18,604567;-19,052633;-16,664059;-24,825319;-26,136017;-25,738913;-0,507887;-25,761140
1105430,000000;-0,546845;-17,482505;-17,287998;-15,188765;-23,477065;-25,045520;-26,211425;-17,911624;-16,232963;-23,401169;-18,773891;-18,911953;-16,530738;-18,361969;-18,762284;-16,295222;-23,573870;-24,834619;-26,240953;-0,512272;-26,266524
1111810,000000;-0,551389;-16,207218;-16,315259;-16,094741;-22,010342;-23,503821;-26,183254;-18,509961;-16,880957;-24,442854;-18,550223;-18,584766;-16,181102;-18,142080;-18,521236;-15,932379;-22,140343;-23,364652;-26,204609;-0,516862;-26,221179
1118230,000000;-0,555758;-14,659664;-14,937943;-16,336312;-20,540197;-21,958941;-25,518613;-19,307752;-17,600374;-25,381158;-18,341780;-18,277717;-15,882331;-17,927756;-18,301472;-15,606633;-20,680086;-21,892697;-25,528638;-0,521103;-25,528046
1124680,000000;-0,560361;-13,144167;-13,434733;-15,654691;-19,152822;-20,501885;-24,385922;-20,291354;-18,343216;-26,094693;-18,154923;-17,971589;-15,637802;-17,727817;-18,090545;-15,330077;-19,284843;-20,490068;-24,388153;-0,525467;-24,371988
1131180,000000;-0,565097;-11,768784;-11,975712;-14,319601;-17,879176;-19,167015;-23,046178;-21,405758;-19,033961;-26,437758;-18,005559;-17,664525;-15,457287;-17,548671;-17,887684;-15,097696;-17,992037;-19,187162;-23,044723;-0,529989;-23,020167
1137710,000000;-0,569881;-10,546538;-10,623900;-12,777839;-16,711813;-17,953453;-21,673711;-22,555779;-19,588300;-26,360024;-17,908277;-17,355447;-15,354770;-17,387536;-17,692050;-14,894164;-16,802403;-17,988109;-21,671279;-0,534810;-21,643947
1144270,000000;-0,574668;-9,471974;-9,400978;-11,303195;-15,632809;-16,842890;-20,347955;-23,626629;-19,947177;-25,965705;-17,883190;-17,046411;-15,352837;-17,241783;-17,503463;-14,707279;-15,702699;-16,881322;-20,345930;-0,539476;-20,318604
1150880,000000;-0,579709;-8,525120;-8,265014;-10,012142;-14,624183;-15,816565;-19,103562;-24,523759;-20,108836;-25,420805;-17,942891;-16,742203;-15,465271;-17,108889;-17,322838;-14,532196;-14,677672;-15,852915;-19,101917;-0,544320;-19,075405
1157520,000000;-0,584585;-7,692700;-7,406957;-8,861919;-13,670738;-14,858578;-17,951944;-25,206860;-20,128436;-24,839318;-18,061869;-16,448578;-15,667288;-16,987266;-17,154839;-14,368652;-13,714185;-14,890691;-17,950709;-0,549019;-17,925088
1164210,000000;-0,589734;-6,959214;-6,687161;-7,893403;-12,760988;-13,954594;-16,887450;-25,687336;-20,077738;-24,269983;-18,177851;-16,167347;-15,880656;-16,875743;-17,001338;-14,214733;-12,798664;-13,982658;-16,886783;-0,553814;-16,861691
1170930,000000;-0,594913;-6,313346;-5,979077;-7,064419;-11,884368;-13,093898;-15,897754;-26,011502;-20,013822;-23,728967;-18,236144;-15,901979;-16,022187;-16,772939;-16,863507;-14,066652;-11,921365;-13,118052;-15,897592;-0,558916;-15,872389
1177690,000000;-0,599947;-5,743741;-5,424081;-6,354156;-11,031532;-12,265527;-14,966213;-26,245355;-19,955728;-23,221433;-18,225162;-15,666655;-16,058084;-16,678387;-16,741128;-13,918768;-11,071400;-12,286981;-14,966165;-0,563920;-14,940805
1184490,000000;-0,605384;-5,242937;-4,867445;-5,745003;-10,197093;-11,461548;-14,078065;-26,461502;-19,886440;-22,754175;-18,165817;-15,497486;-16,012577;-16,595705;-16,635296;-13,769415;-10,242956;-11,482178;-14,078417;-0,569112;-14,052144
1191330,000000;-0,610592;-4,799728;-4,362395;-5,221695;-9,383409;-10,676294;-13,221432;-26,734389;-19,784421;-22,340589;-18,090336;-15,456360;-15,931726;-16,525846;-16,548408;-13,618171;-9,436352;-10,698741;-13,222706;-0,574010;-13,195402
1198200,000000;-0,615606;-4,404377;-3,915058;-4,774015;-8,601923;-9,914063;-12,387961;-27,142641;-19,664011;-21,993575;-18,034188;-15,613654;-15,861811;-16,464635;-16,476901;-13,466566;-8,661450;-9,939557;-12,390276;-0,579226;-12,363192
1205120,000000;-0,620950;-4,049317;-3,513877;-4,391378;-7,856713;-9,186180;-11,568119;-27,734583;-19,536186;-21,715560;-18,026572;-16,021527;-15,856741;-16,402819;-16,409194;-13,317562;-7,920623;-9,215943;-11,572496;-0,584372;-11,546923
1212080,000000;-0,626419;-3,730876;-3,185172;-4,070928;-7,119524;-8,490285;-10,750962;-28,472182;-19,349236;-21,498298;-18,058812;-16,704143;-15,963758;-16,320091;-16,308670;-13,169292;-7,180102;-8,523985;-10,756624;-0,589539;-10,734716
1219070,000000;-0,632050;-3,455291;-2,872782;-3,809398;-6,343259;-7,780732;-9,924622;-29,226741;-19,028523;-21,332876;-18,089221;-17,661340;-16,196673;-16,198860;-16,156404;-13,023276;-6,399221;-7,817699;-9,932440;-0,594857;-9,915423
1226110,000000;-0,637844;-3,239588;-2,603975;-3,607055;-5,532184;-7,016050;-9,087674;-29,797066;-18,544124;-21,213799;-18,120016;-18,808656;-16,530622;-16,059022;-15,974461;-12,889246;-5,585108;-7,051636;-9,096952;-0,600524;-9,084978
1233190,000000;-0,643361;-3,105587;-2,401690;-3,464851;-4,737238;-6,210111;-8,246342;-29,853436;-17,920712;-21,129773;-18,187645;-19,923296;-16,886115;-15,948981;-15,810236;-12,786693;-4,789575;-6,246799;-8,257010;-0,605868;-8,249260
1240310,000000;-0,648432;-3,074891;-2,292108;-3,386520;-4,009164;-5,404090;-7,418988;-29,191583;-17,216907;-21,061547;-18,296115;-20,768446;-17,145268;-15,927431;-15,711389;-12,740102;-4,066182;-5,444768;-7,430076;-0,610955;-7,426807
1247470,000000;-0,654068;-3,147753;-2,309598;-3,374919;-3,382160;-4,637735;-6,634836;-28,013192;-16,498002;-20,987116;-18,433764;-21,243266;-17,251842;-16,049317;-15,735012;-12,775986;-3,448582;-4,683054;-6,646571;-0,616324;-6,646310
1254670,000000;-0,659839;-3,260284;-2,421296;-3,436266;-2,851577;-3,922900;-5,936546;-26,667020;-15,803161;-20,888063;-18,599908;-21,390077;-17,258681;-16,305093;-15,916026;-12,915180;-2,930258;-3,975178;-5,948770;-0,622126;-5,950596
1261920,000000;-0,665492;-3,285567;-2,495880;-3,571158;-2,404404;-3,239234;-5,377092;-25,352511;-15,149022;-20,751231;-18,756712;-21,298918;-17,238748;-16,564594;-16,184461;-13,168698;-2,495394;-3,299539;-5,389006;-0,627735;-5,391736
1269200,000000;-0,671759;-3,144970;-2,405608;-3,767481;-2,094677;-2,585603;-4,994045;-24,098689;-14,524886;-20,573917;-18,821312;-21,058907;-17,194177;-16,673411;-16,362899;-13,526709;-2,198591;-2,655838;-5,005815;-0,633667;-5,007051
1276530,000000;-0,677794;-2,873689;-2,158732;-3,971322;-2,026571;-2,047106;-4,740340;-22,872383;-13,907906;-20,366345;-18,758594;-20,768759;-17,085757;-16,604102;-16,357987;-13,924505;-2,144455;-2,127350;-4,752926;-0,639536;-4,753723
1283900,000000;-0,683703;-2,550721;-1,848462;-4,078898;-2,238905;-1,743108;-4,470161;-21,640988;-13,287754;-20,148523;-18,599686;-20,498380;-16,889696;-16,417010;-16,195103;-14,214957;-2,372775;-1,831597;-4,482186;-0,645531;-4,483395
1291310,000000;-0,689532;-2,227796;-1,399806;-4,004686;-2,690802;-1,737472;-4,091674;-20,387536;-12,672101;-19,938117;-18,364416;-20,250178;-16,598288;-16,155399;-15,934446;-14,265124;-2,839620;-1,830503;-4,105152;-0,651409;-4,106880
1298760,000000;-0,695636;-1,926905;-1,034832;-3,768446;-3,320085;-2,022108;-3,707658;-19,129847;-12,083621;-19,736512;-18,058256;-19,969912;-16,232569;-15,834291;-15,605324;-14,080833;-3,479243;-2,114022;-3,720685;-0,657290;-3,725606
1306260,000000;-0,701746;-1,653892;-0,643473;-3,457760;-4,066307;-2,556478;-3,485261;-17,917157;-11,553621;-19,508316;-17,699179;-19,604883;-15,828163;-15,460324;-15,232553;-13,751671;-4,227767;-2,636354;-3,501494;-0,663110;-3,505693
1313800,000000;-0,708312;-1,407872;-0,406365;-3,140368;-4,862442;-3,267632;-3,531129;-16,810642;-11,104806;-19,179730;-17,302121;-19,151168;-15,392554;-15,035482;-14,810989;-13,345415;-5,012247;-3,329039;-3,549564;-0,669619;-3,550872
1321390,000000;-0,714647;-1,185508;-0,160787;-2,842729;-5,659362;-4,065753;-3,852831;-15,850221;-10,742970;-18,684448;-16,870228;-18,634501;-14,921179;-14,562192;-14,358938;-12,896527;-5,786367;-4,108677;-3,869671;-0,675654;-3,869305
1329020,000000;-0,721081;-0,984401;-0,074409;-2,570386;-6,432473;-4,892841;-4,388340;-15,046769;-10,464729;-18,026503;-16,407700;-18,080790;-14,420312;-14,052275;-13,885537;-12,431715;-6,524454;-4,916628;-4,404767;-0,681899;-4,401666
1336690,000000;-0,727350;-0,801389;0,109616;-2,322878;-7,170894;-5,712986;-5,061761;-14,382471;-10,268500;-17,283295;-15,929117;-17,509525;-13,903815;-13,527328;-13,392211;-11,975127;-7,226741;-5,718419;-5,072797;-0,688347;-5,068141
1344400,000000;-0,733973;-0,633237;0,352185;-2,096789;-7,885045;-6,519449;-5,804395;-13,819156;-10,154881;-16,549518;-15,454970;-16,942741;-13,380205;-13,009826;-12,891276;-11,547678;-7,906625;-6,512718;-5,813363;-0,694724;-5,806699
1352170,000000;-0,740592;-0,480460;0,489139;-1,894306;-8,591430;-7,321889;-6,577376;-13,317160;-10,117103;-15,886387;-15,002293;-16,399204;-12,859990;-12,512660;-12,402690;-11,171345;-8,588488;-7,309084;-6,581415;-0,700993;-6,578080
1359970,000000;-0,747349;-0,343806;0,612480;-1,719963;-9,304861;-8,129605;-7,367412;-12,843437;-10,144317;-15,310464;-14,575578;-15,884494;-12,366437;-12,038525;-11,934843;-10,870797;-9,284981;-8,114890;-7,368750;-0,707652;-7,367391
1367820,000000;-0,754158;-0,225103;0,719076;-1,578190;-10,032245;-8,954133;-8,169470;-12,373329;-10,222586;-14,809078;-14,170447;-15,391583;-11,933642;-11,583103;-11,455700;-10,671338;-10,008485;-8,941163;-8,170360;-0,714223;-8,170671
1375720,000000;-0,761465;-0,129053;0,804845;-1,478576;-10,777026;-9,797441;-8,981644;-11,890478;-10,343900;-14,365246;-13,783543;-14,912955;-11,598409;-11,144042;-10,996743;-10,593525;-10,754317;-9,785374;-8,981962;-0,721138;-8,982279
1383660,000000;-0,768000;-0,056441;0,860247;-1,426339;-11,537377;-10,658794;-9,805495;-11,387890;-10,508653;-13,963693;-13,415542;-14,444928;-11,391178;-10,720200;-10,548469;-10,645382;-11,521949;-10,645323;-9,806113;-0,728011;-9,806650
1391650,000000;-0,775072;-0,012438;0,878243;-1,430619;-12,306087;-11,530986;-10,628830;-10,870129;-10,733102;-13,602271;-13,073332;-13,995440;-11,327291;-10,312580;-10,111091;-10,820056;-12,298712;-11,515079;-10,631813;-0,734616;-10,629420
1399690,000000;-0,782274;0,005991;0,846627;-1,504225;-13,058671;-12,393676;-11,437142;-10,353164;-11,056281;-13,292608;-12,765066;-13,586234;-11,400984;-9,916837;-9,691479;-11,099505;-13,058164;-12,368385;-11,441324;-0,741737;-11,439054
1407760,000000;-0,789681;0,010416;0,761270;-1,657602;-13,714353;-13,182872;-12,210547;-9,867816;-11,548663;-13,061875;-12,489471;-13,249577;-11,585047;-9,511324;-9,281921;-11,457064;-13,716418;-13,147442;-12,214587;-0,748901;-12,212460
1415890,000000;-0,797037;0,040382;0,638344;-1,901190;-14,101333;-13,757554;-12,927368;-9,458930;-12,316947;-12,952374;-12,245869;-13,029931;-11,831503;-9,068900;-8,869994;-11,871751;-14,114953;-13,709889;-12,932871;-0,755910;-12,934181
1424070,000000;-0,803904;0,140866;0,529521;-2,230558;-14,034687;-13,911181;-13,578517;-9,183329;-13,479718;-13,017792;-12,053577;-13,007496;-12,098682;-8,592013;-8,460166;-12,338493;-14,073366;-13,846229;-13,578559;-0,762916;-13,595163
1432290,000000;-0,811463;0,308788;0,486429;-2,627546;-13,436038;-13,468163;-14,126828;-9,118416;-15,137105;-13,310161;-11,909072;-13,252572;-12,402147;-8,122853;-8,092082;-12,865719;-13,515422;-13,399683;-14,139249;-0,770268;-14,155632
1440560,000000;-0,819277;0,482075;0,507920;-3,046252;-12,540840;-12,523230;-14,522019;-9,328778;-17,338104;-13,870642;-11,743568;-13,666003;-12,798589;-7,716868;-7,806128;-13,451800;-12,652732;-12,474740;-14,538539;-0,777912;-14,563121
