"Frequency";"Verification test [FTB-101]" (Magnitude (dB));"H1-X1 [open ] TAP-1" (Magnitude (dB));"H2-X2 [open ] TAP-1" (Magnitude (dB));"H3-X3 [open ] TAP-1" (Magnitude (dB));" X1-H0X0 [open] TAP-1" (Magnitude (dB));"X2-H0X0  [open] TAP-1" (Magnitude (dB));"X3-X0H0 [open] TAP-1" (Magnitude (dB));"Y1-Y3  [ open] TAP-1" (Magnitude (dB));"Y2-Y1 [open] TAP-1" (Magnitude (dB));"Y3-Y2 [ open ] TAP-1" (Magnitude (dB));"H1-X0H0 [short X1-X2-X3] TAP-1" (Magnitude (dB));"H2-X0H0 [short X1-X2-X3 ] TAP-1" (Magnitude (dB));"H3-H0X0 [short X1-X2-X3 ] TAP-1" (Magnitude (dB));"H1-H0X0 [short Y1-Y2-Y3 ] TAP-1" (Magnitude (dB));"H2-H0X0 [short Y1-Y2-Y3 ] TAP-1" (Magnitude (dB));"H3-H0X0 [short Y1-Y2-Y3 ] TAP-1" (Magnitude (dB));"X1-H0X0 [short Y1-Y2-Y3] TAP-1" (Magnitude (dB));"X2-H0X0 [short Y1-Y2-Y3, ] TAP-1" (Magnitude (dB));"X3-X0H0 [short Y1-Y2-Y3 ] TAP-1" (Magnitude (dB));"Verification test [FTB-101] (1)" (Magnitude (dB));"X3-X0H0 [short Y1-Y2-Y3 ] TAP-1 (1)" (Magnitude (dB))
1448870,000000;-0,826993;0,603248;0,549275;-3,401246;-11,785771;-11,481527;-14,639258;-9,849332;-20,118780;-14,734618;-11,473061;-13,961656;-13,306623;-7,423765;-7,623250;-14,073542;-11,899394;-11,467172;-14,657129;-0,785582;-14,681438
1457240,000000;-0,834840;0,652940;0,572401;-3,611543;-11,464019;-10,784418;-14,373968;-10,656899;-23,664982;-15,941520;-11,091497;-13,929081;-13,879352;-7,298794;-7,556383;-14,706854;-11,554147;-10,793953;-14,387704;-0,793201;-14,402237
1465650,000000;-0,842665;0,635761;0,556529;-3,682431;-11,573351;-10,606622;-13,785837;-11,679745;-28,619033;-17,501247;-10,661343;-13,574454;-14,449329;-7,388921;-7,637657;-15,343736;-11,635300;-10,625287;-13,795994;-0,800922;-13,795525
1474110,000000;-0,850823;0,561253;0,457141;-3,694769;-11,963480;-10,855355;-13,180535;-12,833878;-33,812252;-19,339732;-10,259553;-13,020242;-14,987356;-7,725256;-7,915544;-15,977467;-12,004830;-10,876780;-13,187707;-0,808965;-13,177208
1482620,000000;-0,858577;0,432964;0,246619;-3,720378;-12,500856;-11,358646;-12,897907;-14,045490;-28,553886;-21,300865;-9,957059;-12,392519;-15,522194;-8,300921;-8,419427;-16,601635;-12,531314;-11,380481;-12,903968;-0,816796;-12,890395
1491180,000000;-0,866846;0,249574;0,082987;-3,792715;-13,104808;-11,985787;-13,037721;-15,295847;-23,291376;-23,228407;-9,817375;-11,796439;-16,081177;-9,074454;-9,142123;-17,209345;-13,133010;-12,011233;-13,042905;-0,824662;-13,027751
1499790,000000;-0,875037;0,010416;-0,080543;-3,920130;-13,726747;-12,660826;-13,483532;-16,578466;-19,579110;-24,985884;-9,880892;-11,325980;-16,672227;-9,972871;-10,022601;-17,803234;-13,756876;-12,688743;-13,489687;-0,832698;-13,474840
1508450,000000;-0,883706;-0,282089;-0,336074;-4,091020;-14,335876;-13,337627;-14,098251;-17,912033;-16,661752;-26,414623;-10,152616;-11,061773;-17,293021;-10,912007;-10,981999;-18,381124;-14,368970;-13,368863;-14,104153;-0,841029;-14,090066
1517160,000000;-0,892114;-0,616818;-0,580898;-4,290571;-14,920259;-13,991351;-14,790081;-19,329032;-14,179464;-27,312490;-10,603383;-11,061680;-17,919276;-11,816391;-11,933574;-18,934435;-14,955711;-14,026256;-14,796807;-0,849550;-14,783743
1525920,000000;-0,900589;-0,966043;-0,968141;-4,501723;-15,475841;-14,610909;-15,502401;-20,885437;-11,964444;-27,541158;-11,151502;-11,313925;-18,511132;-12,606890;-12,790593;-19,440539;-15,511981;-14,649807;-15,510064;-0,857983;-15,497641
1534720,000000;-0,909429;-1,287286;-1,299897;-4,711635;-15,995142;-15,185621;-16,200318;-22,672303;-9,944113;-27,159618;-11,660736;-11,703307;-19,039559;-13,191871;-13,445181;-19,888755;-16,030322;-15,228942;-16,208173;-0,866702;-16,196841
1543580,000000;-0,918374;-1,535648;-1,487953;-4,915021;-16,467989;-15,700687;-16,871804;-24,860572;-8,102474;-26,377528;-12,001820;-12,054273;-19,505362;-13,504024;-13,836184;-20,281255;-16,500962;-15,749590;-16,879988;-0,875795;-16,869804
1552490,000000;-0,927338;-1,705586;-1,563056;-5,115643;-16,892429;-16,157632;-17,506851;-27,794570;-6,468651;-25,389490;-12,131831;-12,253521;-19,910133;-13,569357;-13,953425;-20,615774;-16,925958;-16,212272;-17,514221;-0,884168;-17,505678
1561460,000000;-0,936243;-1,856138;-1,790906;-5,335734;-17,285393;-16,580340;-18,074108;-32,374882;-5,107866;-24,305715;-12,148769;-12,353282;-20,245424;-13,547263;-13,943255;-20,879101;-17,320221;-16,640899;-18,082114;-0,893087;-18,071533
1570470,000000;-0,945420;-2,067580;-2,050680;-5,610408;-17,666517;-16,995129;-18,526366;-40,428475;-4,095807;-23,169357;-12,224871;-12,535542;-20,523501;-13,637188;-14,026999;-21,066692;-17,703979;-17,062934;-18,532452;-0,902044;-18,518599
1579540,000000;-0,954896;-2,364811;-2,401587;-5,955474;-18,054715;-17,416067;-18,838847;-34,248309;-3,481603;-21,993575;-12,477443;-12,929484;-20,813056;-13,948360;-14,331759;-21,234510;-18,095148;-17,490765;-18,842420;-0,911261;-18,822146
1588660,000000;-0,964568;-2,721451;-2,637143;-6,323863;-18,462605;-17,845560;-19,063855;-27,673935;-3,234241;-20,788245;-12,905733;-13,505546;-21,198949;-14,460751;-14,832523;-21,475312;-18,506523;-17,928235;-19,063466;-0,920643;-19,037304
1597830,000000;-0,974484;-3,107263;-2,970553;-6,639050;-18,896487;-18,291620;-19,304785;-23,549120;-3,272733;-19,595012;-13,443303;-14,151467;-21,694589;-15,085355;-15,429016;-21,831747;-18,945352;-18,383431;-19,299735;-0,930383;-19,269738
1607050,000000;-0,984235;-3,487129;-3,343960;-6,863916;-19,355605;-18,765071;-19,624160;-20,537203;-3,479321;-18,505133;-14,018488;-14,781028;-22,240524;-15,741819;-16,039787;-22,265607;-19,411350;-18,865637;-19,614599;-0,940134;-19,584656
1616330,000000;-0,994076;-3,848312;-3,575522;-7,001665;-19,832937;-19,270776;-20,023527;-18,189690;-3,754518;-17,627498;-14,590243;-15,346023;-22,775084;-16,389970;-16,627399;-22,725230;-19,899910;-19,376195;-20,008543;-0,949876;-19,982039
1625660,000000;-1,004142;-4,177335;-3,807688;-7,059347;-20,320451;-19,801978;-20,480157;-16,278398;-4,040102;-17,008967;-15,144353;-15,833377;-23,271251;-17,008351;-17,199209;-23,185924;-20,405728;-19,898536;-20,462221;-0,959639;-20,438902
1635050,000000;-1,014777;-4,472878;-3,993977;-7,041119;-20,805515;-20,341231;-20,978012;-14,730451;-4,305729;-16,561904;-15,673514;-16,249473;-23,729914;-17,591549;-17,785110;-23,645494;-20,914165;-20,405091;-20,958184;-0,969927;-20,934996
1644490,000000;-1,025277;-4,723641;-4,161572;-6,967347;-21,273898;-20,868574;-21,501044;-13,448571;-4,527971;-16,084109;-16,163716;-16,611978;-24,144156;-18,149096;-18,414204;-24,115818;-21,403174;-20,873702;-21,479298;-0,980520;-21,456773
1653980,000000;-1,035977;-4,904719;-4,327959;-6,862308;-21,707680;-21,371728;-22,035076;-12,329006;-4,682161;-15,414966;-16,590248;-16,943596;-24,502744;-18,700289;-19,088299;-24,613325;-21,841695;-21,308062;-22,014197;-0,990882;-21,994603
1663530,000000;-1,046925;-4,979594;-4,457890;-6,759225;-22,076610;-21,843027;-22,575058;-11,282858;-4,769201;-14,583583;-16,931813;-17,268378;-24,782779;-19,257768;-19,773075;-25,146456;-22,194364;-21,721573;-22,556607;-1,001802;-22,547401
1673130,000000;-1,058191;-4,924342;-4,541602;-6,691063;-22,352663;-22,265674;-23,131831;-10,254206;-4,811660;-13,725439;-17,173514;-17,588917;-24,970676;-19,794765;-20,403180;-25,707371;-22,439910;-22,109104;-23,114918;-1,012873;-23,119645
1682790,000000;-1,069618;-4,739456;-4,550148;-6,676701;-22,528368;-22,610461;-23,717353;-9,214613;-4,836695;-12,930754;-17,293402;-17,855937;-25,060034;-20,251072;-20,914880;-26,282211;-22,579441;-22,436323;-23,702881;-1,023880;-23,719685
1692500,000000;-1,080953;-4,446955;-4,451043;-6,733220;-22,625701;-22,862245;-24,339847;-8,152467;-4,868525;-12,218664;-17,276500;-17,999831;-25,079638;-20,576877;-21,281334;-26,856415;-22,647752;-22,675919;-24,327430;-1,035194;-24,348899
1702280,000000;-1,092982;-4,076648;-4,225209;-6,862078;-22,684635;-23,047621;-24,993520;-7,079222;-4,935864;-11,571146;-17,147519;-17,983219;-25,098645;-20,768123;-21,545107;-27,404939;-22,693170;-22,842813;-24,983247;-1,046837;-25,005552
1712100,000000;-1,104762;-3,662744;-3,898374;-7,063479;-22,759795;-23,238756;-25,659745;-6,027603;-5,076521;-10,964118;-16,957476;-17,825588;-25,152537;-20,850651;-21,755591;-27,882139;-22,769873;-23,001433;-25,658062;-1,058662;-25,678163
1721990,000000;-1,116814;-3,245807;-3,472530;-7,327985;-22,892852;-23,490361;-26,319709;-5,062337;-5,302468;-10,378374;-16,715621;-17,544873;-25,181052;-20,801875;-21,870013;-28,186351;-22,921596;-23,198368;-26,329819;-1,070552;-26,350023
1731930,000000;-1,128705;-2,880125;-3,089271;-7,645613;-23,080635;-23,767723;-26,938220;-4,283072;-5,582746;-9,799508;-16,359586;-17,095575;-25,053831;-20,517175;-21,715751;-28,167779;-23,143748;-23,384943;-26,970447;-1,082498;-26,995268
1741930,000000;-1,141395;-2,601784;-2,824866;-8,018066;-23,229151;-23,943965;-27,460020;-3,802223;-5,871432;-9,223023;-15,815331;-16,427251;-24,713293;-19,915895;-21,123069;-27,708087;-23,349898;-23,444218;-27,522387;-1,094736;-27,565883
1751980,000000;-1,154064;-2,415708;-2,692922;-8,452853;-23,214488;-23,879469;-27,805850;-3,693294;-6,148313;-8,645314;-15,088513;-15,563269;-24,274074;-19,024174;-20,116483;-26,856894;-23,408341;-23,274354;-27,900001;-1,107159;-27,981957
1762100,000000;-1,166562;-2,299881;-2,544537;-8,973733;-22,992100;-23,537012;-27,866527;-3,963066;-6,411260;-8,063485;-14,259336;-14,588286;-23,923677;-17,958052;-18,910267;-25,877666;-23,246678;-22,893021;-27,979933;-1,119966;-28,107818
1772270,000000;-1,179556;-2,223307;-2,392578;-9,602941;-22,723923;-23,101266;-27,510749;-4,528016;-6,665186;-7,491014;-13,415257;-13,592088;-23,733425;-16,878168;-17,757422;-25,088387;-23,001040;-22,478912;-27,620702;-1,132682;-27,776584
1782500,000000;-1,192320;-2,167601;-2,403832;-10,318704;-22,711748;-22,915811;-26,717790;-5,269424;-6,911810;-6,949755;-12,630506;-12,658251;-23,640169;-15,936186;-16,837577;-24,682354;-22,981796;-22,326328;-26,808407;-1,145120;-26,955209
1792790,000000;-1,204804;-2,188238;-2,501172;-11,027357;-23,111463;-23,188608;-25,733516;-6,079603;-7,154074;-6,477930;-11,999469;-11,873183;-23,578485;-15,181431;-16,202449;-24,655190;-23,371551;-22,597168;-25,803360;-1,157804;-25,924013
1803140,000000;-1,217256;-2,362189;-2,711487;-11,602999;-23,849746;-23,848312;-24,979270;-6,890777;-7,384651;-6,125496;-11,543544;-11,274043;-23,492256;-14,467777;-15,692220;-24,839849;-24,110769;-23,213280;-25,035728;-1,169980;-25,130918
1813550,000000;-1,228715;-2,740125;-3,059683;-12,021419;-24,759114;-24,721457;-24,721606;-7,667277;-7,590075;-5,943103;-11,114512;-10,757583;-23,280840;-13,566167;-15,020928;-25,014010;-25,045194;-24,009757;-24,775204;-1,181874;-24,854464
1824020,000000;-1,240009;-3,338678;-3,653877;-12,397947;-25,708510;-25,682389;-24,918494;-8,403276;-7,760778;-5,965205;-10,538177;-10,153930;-22,940342;-12,415268;-14,030274;-25,003481;-26,041645;-24,863810;-24,975311;-1,193705;-25,041235
1834550,000000;-1,250304;-4,170566;-4,463217;-12,884114;-26,602157;-26,670426;-25,394920;-9,102548;-7,896593;-6,203402;-9,846957;-9,465669;-22,672056;-11,179144;-12,808526;-24,745438;-27,018562;-25,721709;-25,452787;-1,204195;-25,504295
1845140,000000;-1,260571;-5,247832;-5,427001;-13,568902;-27,356343;-27,637615;-26,009003;-9,770033;-8,004522;-6,663484;-9,266559;-8,916348;-22,682802;-10,133349;-11,601678;-24,365754;-27,909215;-26,555511;-26,058431;-1,214768;-26,091225
1855790,000000;-1,271615;-6,545319;-6,680411;-14,447128;-27,878373;-28,523916;-26,654397;-10,420796;-8,076000;-7,346219;-9,009881;-8,744867;-22,974209;-9,532303;-10,697937;-24,117422;-28,658885;-27,359625;-26,685735;-1,225844;-26,695362
1866510,000000;-1,280821;-7,985267;-8,130867;-15,436254;-28,140441;-29,273125;-27,259617;-11,073172;-8,085271;-8,233333;-9,133219;-9,016966;-23,418262;-9,482397;-10,311497;-24,153273;-29,236220;-28,145054;-27,265489;-1,235271;-27,246784
1877280,000000;-1,289714;-9,427862;-9,693228;-16,390085;-28,224731;-29,838703;-27,801285;-11,758655;-8,014678;-9,289814;-9,562626;-9,630221;-23,910178;-9,897489;-10,485995;-24,447520;-29,648641;-28,951406;-27,779625;-1,244107;-27,735260
1888120,000000;-1,298041;-10,683037;-11,186446;-17,162166;-28,305689;-30,217346;-28,296788;-12,536130;-7,841768;-10,457373;-10,184458;-10,434126;-24,395167;-10,591643;-11,085208;-24,882960;-29,977281;-29,807188;-28,250069;-1,252712;-28,192951
1899020,000000;-1,306446;-11,568448;-12,335976;-17,653447;-28,571134;-30,442388;-28,818298;-13,487881;-7,557544;-11,645485;-10,900329;-11,313701;-24,856606;-11,412514;-11,923388;-25,368031;-30,353306;-30,740158;-28,750883;-1,260993;-28,693081
1909990,000000;-1,314992;-11,955770;-12,886641;-17,881761;-29,127180;-30,579038;-29,439828;-14,725859;-7,184569;-12,724828;-11,640806;-12,196529;-25,296329;-12,279086;-12,861441;-25,856485;-30,876173;-31,715178;-29,357199;-1,269383;-29,301617
1921010,000000;-1,323747;-11,820759;-12,804846;-17,953659;-30,045599;-30,693057;-30,169068;-16,382636;-6,779562;-13,532606;-12,365464;-13,036474;-25,727821;-13,156918;-13,825938;-26,332628;-31,546365;-32,589331;-30,072645;-1,277892;-30,017040
1932100,000000;-1,332917;-11,281903;-12,277800;-17,968908;-31,368383;-30,995726;-30,915302;-18,593774;-6,414332;-13,927786;-13,048443;-13,808802;-26,143062;-14,029007;-14,784791;-26,784872;-32,186490;-33,337264;-30,815710;-1,287023;-30,747968
1943260,000000;-1,342907;-10,548644;-11,531314;-17,969320;-32,745187;-31,924519;-31,558911;-21,513598;-6,136633;-13,873558;-13,683069;-14,519523;-26,500941;-14,884711;-15,731451;-27,179029;-32,209980;-34,460017;-31,470653;-1,296397;-31,385731
1954470,000000;-1,353092;-9,783445;-10,710179;-17,937410;-32,598810;-33,624463;-32,107920;-25,455619;-5,962167;-13,512951;-14,278913;-15,187467;-26,750623;-15,720990;-16,667136;-27,461291;-30,979108;-36,255058;-32,046587;-1,306739;-31,952434
1965760,000000;-1,363878;-9,068925;-9,891600;-17,813559;-30,478069;-34,500687;-32,705379;-31,323900;-5,880931;-13,102805;-14,863770;-15,805787;-26,851807;-16,535692;-17,588521;-27,574106;-29,004343;-36,507351;-32,683840;-1,317235;-32,585076
1977110,000000;-1,375115;-8,440908;-9,122189;-17,521857;-28,043508;-32,685075;-33,407406;-40,058496;-5,872251;-12,876690;-15,451831;-16,339958;-26,801752;-17,316840;-18,479869;-27,507016;-27,021233;-33,709553;-33,437180;-1,328473;-33,337264
1988520,000000;-1,386255;-7,907488;-8,432580;-17,000723;-25,922794;-30,055434;-34,028570;-33,240478;-5,910160;-12,941731;-16,040502;-16,765515;-26,650586;-18,033910;-19,312485;-27,299820;-25,216863;-30,717992;-34,142125;-1,340059;-34,047985
2000000,000000;-1,398898;-7,480136;-7,839647;-16,249867;-24,047448;-27,706189;-34,203184;-27,736890;-5,968795;-13,237925;-16,614272;-17,095451;-26,490703;-18,642224;-20,036976;-27,033386;-23,539232;-28,274219;-34,398773;-1,352230;-34,331126
